[
  {
    "kat": -2,
    "oda_no": "-2.08.02",
    "oda_adi": "Помещение хранения энтерального питания",
    "alan_m2": 24.67,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.144,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.2",
    "blok_tipi": "MIH36GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 3.6,
    "kaynak_satir": 2
  },
  {
    "kat": -2,
    "oda_no": "-2.08.03",
    "oda_adi": "Помещение хранения перевязочных материалов",
    "alan_m2": 35.86,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.58,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.3",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 3
  },
  {
    "kat": -2,
    "oda_no": "-2.08.04",
    "oda_adi": "Кладовая растворов для инфузий",
    "alan_m2": 32.37,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.078,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.4",
    "blok_tipi": "MIH36GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 3.6,
    "kaynak_satir": 4
  },
  {
    "kat": -2,
    "oda_no": "-2.08.05",
    "oda_adi": "Помещение хранения термолабильных средств",
    "alan_m2": 31.94,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.726,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.5",
    "blok_tipi": "MIH71GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 7.1,
    "kaynak_satir": 5
  },
  {
    "kat": -2,
    "oda_no": "-2.08.06",
    "oda_adi": "Помещение хранения готовых лекарственных препаратов",
    "alan_m2": 40.39,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.96,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.6",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 6
  },
  {
    "kat": -2,
    "oda_no": "-2.08.07",
    "oda_adi": "Помещение хранения сухих лекарственных средств",
    "alan_m2": 32.65,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.618,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.7",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 7
  },
  {
    "kat": -2,
    "oda_no": "-2.08.08",
    "oda_adi": "Помещение хранения наркотических и психотропных веществ",
    "alan_m2": 8.41,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.24,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.11",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 8
  },
  {
    "kat": -2,
    "oda_no": "-2.08.09",
    "oda_adi": "Помещение хранения предметов медицинского назначения",
    "alan_m2": 38.92,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.63,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.9",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 9
  },
  {
    "kat": -2,
    "oda_no": "-2.08.10",
    "oda_adi": "Помещение хранения жидких лекарственных веществ",
    "alan_m2": 35.28,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.128,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.8",
    "blok_tipi": "MIH36GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 3.6,
    "kaynak_satir": 10
  },
  {
    "kat": -2,
    "oda_no": "-2.08.12",
    "oda_adi": "Помещение хранения медицинских иммунологических препаратов",
    "alan_m2": 35.41,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.128,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.10",
    "blok_tipi": "MIH36GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 3.6,
    "kaynak_satir": 11
  },
  {
    "kat": -2,
    "oda_no": "-2.08.13",
    "oda_adi": "Помещение ожидания",
    "alan_m2": 23.61,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.488,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 12
  },
  {
    "kat": -2,
    "oda_no": "-2.08.14",
    "oda_adi": "Экспедиционная",
    "alan_m2": 23.32,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.436,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 13
  },
  {
    "kat": -2,
    "oda_no": "-2.08.15",
    "oda_adi": "Комната персонала",
    "alan_m2": 26.32,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.99,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 14
  },
  {
    "kat": -2,
    "oda_no": "-2.08.20",
    "oda_adi": "Помещение хранения расходных материалов",
    "alan_m2": 33,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.53,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.20",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 15
  },
  {
    "kat": -2,
    "oda_no": "-2.08.21",
    "oda_adi": "Распаковочная",
    "alan_m2": 41.2,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.071,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.13",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 16
  },
  {
    "kat": -2,
    "oda_no": "-2.09.01",
    "oda_adi": "Серверная ЦСО",
    "alan_m2": 15.98,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.8,
    "sistem_tipi": "VRF",
    "ana_sistem": "К7",
    "sistem_no": "К7.9/К7р.9",
    "blok_tipi": "MIH22GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.2,
    "kaynak_satir": 17
  },
  {
    "kat": -2,
    "oda_no": "-2.10.05",
    "oda_adi": "Помещение приема грязного белья",
    "alan_m2": 42.82,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.972,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 18
  },
  {
    "kat": -2,
    "oda_no": "-2.10.12",
    "oda_adi": "Экспедиция",
    "alan_m2": 16.56,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.66,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 19
  },
  {
    "kat": -2,
    "oda_no": "-2.11.01",
    "oda_adi": "Комната персонала",
    "alan_m2": 10.87,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.74,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 20
  },
  {
    "kat": -2,
    "oda_no": "-2.11.02",
    "oda_adi": "Помещение выдачи кроватей",
    "alan_m2": 16.56,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 16,
    "sogutma_yuku_kW": 0.645,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 21
  },
  {
    "kat": -2,
    "oda_no": "-2.11.05",
    "oda_adi": "Помещение разборки кроватей",
    "alan_m2": 48.03,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 16,
    "sogutma_yuku_kW": 4.19,
    "sistem_tipi": "VRF",
    "ana_sistem": "К7",
    "sistem_no": "К7.10/К7р.10",
    "blok_tipi": "MIH45GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 4.5,
    "kaynak_satir": 22
  },
  {
    "kat": -2,
    "oda_no": "-2.13.04",
    "oda_adi": "Комната персонала",
    "alan_m2": 19.19,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.87,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 23
  },
  {
    "kat": -2,
    "oda_no": "-2.14.07",
    "oda_adi": "Экспедиционная",
    "alan_m2": 10.19,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 16,
    "sogutma_yuku_kW": 0.545,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 24
  },
  {
    "kat": -2,
    "oda_no": "-2.14.13",
    "oda_adi": "Комната персонала",
    "alan_m2": 10.38,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.73,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 25
  },
  {
    "kat": -2,
    "oda_no": "-2.42.01",
    "oda_adi": "Кладовая вещей больных с гладильной",
    "alan_m2": 31.91,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.02,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 26
  },
  {
    "kat": -2,
    "oda_no": "-2.42.07",
    "oda_adi": "Помещение хранения спиртосодержащих лекарственных препаратов",
    "alan_m2": 25.31,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.41,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.1",
    "blok_tipi": "MIH22GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 2.2,
    "kaynak_satir": 27
  },
  {
    "kat": -2,
    "oda_no": "-2.42.19",
    "oda_adi": "Помещение временного хранения трупов",
    "alan_m2": 30.08,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.253,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 28
  },
  {
    "kat": -2,
    "oda_no": "-2.42.13",
    "oda_adi": "Вакуумная станция",
    "alan_m2": 24.53,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 3.4,
    "sistem_tipi": "VRF",
    "ana_sistem": "К6",
    "sistem_no": "К6.1/К6р.1",
    "blok_tipi": "MIH36GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 3.6,
    "kaynak_satir": 29
  },
  {
    "kat": -2,
    "oda_no": "-2.70.03",
    "oda_adi": "ГРЩ 1",
    "alan_m2": 66.51,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 9,
    "sistem_tipi": "VRF",
    "ana_sistem": "К4",
    "sistem_no": "К4.3/К4р.3",
    "blok_tipi": "MIH112T1HN18",
    "adet": 2,
    "nominal_guc_kW": 11.2,
    "kaynak_satir": 30
  },
  {
    "kat": -2,
    "oda_no": "-2.70.05",
    "oda_adi": "Электрощитовая",
    "alan_m2": 14.97,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.74,
    "sistem_tipi": "VRF",
    "ana_sistem": "К4",
    "sistem_no": "К4.2/К4р.2",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 31
  },
  {
    "kat": -2,
    "oda_no": "-2.70.08",
    "oda_adi": "Компрессорная сжатого воздуха",
    "alan_m2": 48.78,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 45.79,
    "sistem_tipi": "VRF",
    "ana_sistem": "К6",
    "sistem_no": "К6.2/К6р.2",
    "blok_tipi": "MIH560T1HN18",
    "adet": 2,
    "nominal_guc_kW": 56,
    "kaynak_satir": 32
  },
  {
    "kat": -2,
    "oda_no": "-2.70.14",
    "oda_adi": "Серверная",
    "alan_m2": 39.9,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 5.64,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.14/К2р.14",
    "blok_tipi": "MIH71GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 7.1,
    "kaynak_satir": 33
  },
  {
    "kat": -2,
    "oda_no": "-2.70.17",
    "oda_adi": "Электрощитовая",
    "alan_m2": 35.23,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.17,
    "sistem_tipi": "VRF",
    "ana_sistem": "К7",
    "sistem_no": "К7.11/К7р.11",
    "blok_tipi": "MIH22GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.2,
    "kaynak_satir": 34
  },
  {
    "kat": -2,
    "oda_no": "-2.70.18",
    "oda_adi": "Серверная",
    "alan_m2": 20.26,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 4.33,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.8/К5р.8",
    "blok_tipi": "MIH56GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 5.6,
    "kaynak_satir": 35
  },
  {
    "kat": -1,
    "oda_no": "-1.01.06",
    "oda_adi": "Комната приёма пищи персонала",
    "alan_m2": 28.46,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.46,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 36
  },
  {
    "kat": -1,
    "oda_no": "-1.01.16",
    "oda_adi": "Кладовая хлеба",
    "alan_m2": 13.41,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 12,
    "sogutma_yuku_kW": 0.22,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 37
  },
  {
    "kat": -1,
    "oda_no": "-1.01.19",
    "oda_adi": "Помещение комплектования термоподносов (таблет\n  питание)",
    "alan_m2": 113.88,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 16,
    "sogutma_yuku_kW": 1.37,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 38
  },
  {
    "kat": -1,
    "oda_no": "-1.01.20",
    "oda_adi": "Кладовая напитков",
    "alan_m2": 15.13,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 12,
    "sogutma_yuku_kW": 0.25,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 39
  },
  {
    "kat": -1,
    "oda_no": "-1.01.29",
    "oda_adi": "Цех первичной обработки овощей",
    "alan_m2": 19.24,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 16,
    "sogutma_yuku_kW": 0.31,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 40
  },
  {
    "kat": -1,
    "oda_no": "-1.01.30",
    "oda_adi": "Зал на 150 посадочных мест",
    "alan_m2": 338.46,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 16,
    "sogutma_yuku_kW": 15.237,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 4,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 41
  },
  {
    "kat": -1,
    "oda_no": "-1.01.54",
    "oda_adi": "Помещение диет службы зав. Пищеблоком",
    "alan_m2": 19.06,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.189,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3,
    "kaynak_satir": 42
  },
  {
    "kat": -1,
    "oda_no": "-1.01.56",
    "oda_adi": "Помещение кладовщика",
    "alan_m2": 13.91,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.62,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 43
  },
  {
    "kat": -1,
    "oda_no": "-1.01.58",
    "oda_adi": "Кабинет персонала пищеблока",
    "alan_m2": 38.75,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.8597,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 44
  },
  {
    "kat": -1,
    "oda_no": "-1.02.01",
    "oda_adi": "Кабинет старшего лаборанта (\"чистая\" зона)",
    "alan_m2": 17.61,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2467,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 45
  },
  {
    "kat": -1,
    "oda_no": "-1.02.03",
    "oda_adi": "Комната персонала (\"чистая\" зона)",
    "alan_m2": 14.82,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.8,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 46
  },
  {
    "kat": -1,
    "oda_no": "-1.02.05",
    "oda_adi": "Кабинет врачей (\"чистая\" зона)",
    "alan_m2": 28.21,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.0667,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 47
  },
  {
    "kat": -1,
    "oda_no": "-1.02.12",
    "oda_adi": "Кабинет заведующего (\"чистая\" зона)",
    "alan_m2": 17.62,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4877,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 48
  },
  {
    "kat": -1,
    "oda_no": "-1.02.22",
    "oda_adi": "Помещение эксперсс-исследований (\"заразная\" зона)",
    "alan_m2": 15.03,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.984,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 49
  },
  {
    "kat": -1,
    "oda_no": "-1.02.24",
    "oda_adi": "Автоклавная (\"заразная\" зона)",
    "alan_m2": 15.89,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 2.26,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 50
  },
  {
    "kat": -1,
    "oda_no": "-1.02.26",
    "oda_adi": "Машинный зал (\"заразная\" зона)",
    "alan_m2": 103.33,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 11.0671,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 3,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 51
  },
  {
    "kat": -1,
    "oda_no": "-1.02.28",
    "oda_adi": "Средоварочная (\"чистая\" зона)",
    "alan_m2": 18.8,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.767,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 52
  },
  {
    "kat": -1,
    "oda_no": "-1.02.29",
    "oda_adi": "Помещение приема и регистрации биоматериала для лабораторных исследований (\"заразная\" зона)",
    "alan_m2": 10.52,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.839,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 53
  },
  {
    "kat": -1,
    "oda_no": "-1.02.31",
    "oda_adi": "Лаборантская для санитарно-бактериологических исследований (\"заразная\" зона)",
    "alan_m2": 28.51,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.0517,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 54
  },
  {
    "kat": -1,
    "oda_no": "-1.02.35",
    "oda_adi": "Лаборантская микроскопии (\"заразная\" зона)",
    "alan_m2": 18.81,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.6027,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 55
  },
  {
    "kat": -1,
    "oda_no": "-1.02.36",
    "oda_adi": "Аппаратная (\"заразная\" зона)",
    "alan_m2": 39,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20 - 26 (20)",
    "sogutma_yuku_kW": 3.5057,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 56
  },
  {
    "kat": -1,
    "oda_no": "-1.02.39",
    "oda_adi": "Помещение посева (\"заразная\" зона)",
    "alan_m2": 38.47,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.848,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 57
  },
  {
    "kat": -1,
    "oda_no": "-1.02.40",
    "oda_adi": "Помещение приема, разборки и сортировки биоматериала (\"заразная\" зона)",
    "alan_m2": 26.14,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.106,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 58
  },
  {
    "kat": -1,
    "oda_no": "-1.02.51",
    "oda_adi": "Помещение общеклинических исследований (\"заразная\" зона)",
    "alan_m2": 15.42,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 0.612,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 59
  },
  {
    "kat": -1,
    "oda_no": "-1.06.01",
    "oda_adi": "Помещение службы эксплуатации (ремонт оборудования)",
    "alan_m2": 25.02,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.702,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 60
  },
  {
    "kat": -1,
    "oda_no": "-1.06.02",
    "oda_adi": "Помещение службы экплуатации (сборка мебели)",
    "alan_m2": 34.3,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.76,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 61
  },
  {
    "kat": -1,
    "oda_no": "-1.06.05",
    "oda_adi": "Помещение службы эксплуатации (ремонт сантехники)",
    "alan_m2": 20.5,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.54,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 62
  },
  {
    "kat": -1,
    "oda_no": "-1.08.01",
    "oda_adi": "Кабинет персонала аптеки",
    "alan_m2": 31.83,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.0027,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 63
  },
  {
    "kat": -1,
    "oda_no": "-1.09.01",
    "oda_adi": "Кабинит старшей сестры отделения стерилизации и дезинфекции",
    "alan_m2": 12.2,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0784,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 64
  },
  {
    "kat": -1,
    "oda_no": "-1.09.02",
    "oda_adi": "Кабинет заведующего отделением стерилизации и дезинфекции",
    "alan_m2": 19.62,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.812,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 65
  },
  {
    "kat": -1,
    "oda_no": "-1.09.02",
    "oda_adi": "Кабинет заведующего отделением стерилизации и дезинфекции",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 66
  },
  {
    "kat": -1,
    "oda_no": "-1.42.01",
    "oda_adi": "Комната отдыха персонала",
    "alan_m2": 9.72,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.72,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 67
  },
  {
    "kat": -1,
    "oda_no": "-1.45.02",
    "oda_adi": "Помещение хранения крови и кровезаменителей",
    "alan_m2": 16.77,
    "kategori": "В3",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 2.8631,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 68
  },
  {
    "kat": -1,
    "oda_no": "-1.45.03",
    "oda_adi": "Кабинет заведующего службой трансфузиологии",
    "alan_m2": 15.22,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.352,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 69
  },
  {
    "kat": -1,
    "oda_no": "-1.47.03",
    "oda_adi": "Комната отдыха охраны",
    "alan_m2": 10.51,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.622,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 70
  },
  {
    "kat": -1,
    "oda_no": "-1.47.04",
    "oda_adi": "Помещение охраны",
    "alan_m2": 11.07,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9107,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 71
  },
  {
    "kat": -1,
    "oda_no": "-1.47.06",
    "oda_adi": "Помещение сопровождающих VIP",
    "alan_m2": 37.42,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.6417,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 72
  },
  {
    "kat": -1,
    "oda_no": "-1.70.04",
    "oda_adi": "Газоаппаратная",
    "alan_m2": 33.99,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.55,
    "sistem_tipi": "VRF",
    "ana_sistem": "К4",
    "sistem_no": "К4.2/К4р.2",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 1,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 73
  },
  {
    "kat": -1,
    "oda_no": "-1.70.10",
    "oda_adi": "Серверная",
    "alan_m2": 31.23,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 3.5,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.13/К2р.13",
    "blok_tipi": "MIH45GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 4.5,
    "kaynak_satir": 74
  },
  {
    "kat": -1,
    "oda_no": "-1.70.11",
    "oda_adi": "Компрессорная пневмопочты",
    "alan_m2": 23.46,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 3.38,
    "sistem_tipi": "VRF",
    "ana_sistem": "К6",
    "sistem_no": "К6.3/К6р.3",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 75
  },
  {
    "kat": -1,
    "oda_no": "-1.70.15",
    "oda_adi": "ГРЩ 2",
    "alan_m2": 42.72,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 8.89,
    "sistem_tipi": "VRF",
    "ana_sistem": "К7",
    "sistem_no": "К7.8/К7р.8",
    "blok_tipi": "MIH112T1HN18",
    "adet": 2,
    "nominal_guc_kW": 11.2,
    "kaynak_satir": 76
  },
  {
    "kat": -1,
    "oda_no": "-1.70.17",
    "oda_adi": "ГРЩ 4",
    "alan_m2": 35.74,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 8.78,
    "sistem_tipi": "VRF",
    "ana_sistem": "К7",
    "sistem_no": "К7.7/К7р.7",
    "blok_tipi": "MIH112T1HN18",
    "adet": 2,
    "nominal_guc_kW": 11.2,
    "kaynak_satir": 77
  },
  {
    "kat": -1,
    "oda_no": "-1.70.21",
    "oda_adi": "Серверная",
    "alan_m2": 14.1,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 3.23,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.7/К5р.7",
    "blok_tipi": "MIH45GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 4.5,
    "kaynak_satir": 78
  },
  {
    "kat": -1,
    "oda_no": "-1.70.27",
    "oda_adi": "ГРЩ 3",
    "alan_m2": 49.95,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 9,
    "sistem_tipi": "VRF",
    "ana_sistem": "К4",
    "sistem_no": "К4.1/К4р.1",
    "blok_tipi": "MIH112T1HN18",
    "adet": 1,
    "nominal_guc_kW": 11.2,
    "kaynak_satir": 79
  },
  {
    "kat": 1,
    "oda_no": "1.04.02",
    "oda_adi": "Вестибюль / зона ожидания травмпункта",
    "alan_m2": 50.63,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 3.8233,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 80
  },
  {
    "kat": 1,
    "oda_no": "1.04.07",
    "oda_adi": "Кабинет врача (первичный прием)",
    "alan_m2": 21.82,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.007,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 81
  },
  {
    "kat": 1,
    "oda_no": "1.04.09",
    "oda_adi": "Кабинет врача (повторный прием)",
    "alan_m2": 21.41,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.007,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 82
  },
  {
    "kat": 1,
    "oda_no": "1.04.11",
    "oda_adi": "Коридор",
    "alan_m2": 151.57,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.932,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 83
  },
  {
    "kat": 1,
    "oda_no": "1.04.16",
    "oda_adi": "Помещение временного пребывания после амбулаторных вмешательств",
    "alan_m2": 25.28,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.505,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 84
  },
  {
    "kat": 1,
    "oda_no": "1.04.21",
    "oda_adi": "Комната персонала травмпункта",
    "alan_m2": 25.04,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.778,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 85
  },
  {
    "kat": 1,
    "oda_no": "1.07.01",
    "oda_adi": "Переговорная",
    "alan_m2": 31.9,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 3.088,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 86
  },
  {
    "kat": 1,
    "oda_no": "1.15.09",
    "oda_adi": "Помещение охраны с пожарным постом",
    "alan_m2": 18.09,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.9165,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 87
  },
  {
    "kat": 1,
    "oda_no": "1.15.11",
    "oda_adi": "Зона комфортного ожидания для сопровождающих",
    "alan_m2": 31.95,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 3.8538,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 88
  },
  {
    "kat": 1,
    "oda_no": "1.15.12",
    "oda_adi": "Регистратура",
    "alan_m2": 6.53,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.217,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 89
  },
  {
    "kat": 1,
    "oda_no": "1.15.16",
    "oda_adi": "Коридор",
    "alan_m2": 109.11,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.78,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 90
  },
  {
    "kat": 1,
    "oda_no": "1.15.22",
    "oda_adi": "Кабинет оформления",
    "alan_m2": 30.2,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-27(20)",
    "sogutma_yuku_kW": 3.2471,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 91
  },
  {
    "kat": 1,
    "oda_no": "1.15.34",
    "oda_adi": "Смотровая с креслом",
    "alan_m2": 23.53,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.8882,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 92
  },
  {
    "kat": 1,
    "oda_no": "1.15.41",
    "oda_adi": "Смотровая хирургического профиля",
    "alan_m2": 45.91,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 5.5934,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 93
  },
  {
    "kat": 1,
    "oda_no": "1.15.42",
    "oda_adi": "Комната управления КТ",
    "alan_m2": 11.2,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.563,
    "sistem_tipi": "VRF",
    "ana_sistem": "К10",
    "sistem_no": "К10.1",
    "blok_tipi": null,
    "adet": 1,
    "nominal_guc_kW": null,
    "kaynak_satir": 94
  },
  {
    "kat": 1,
    "oda_no": "1.15.44",
    "oda_adi": "Помещение  ИБП ",
    "alan_m2": 4.48,
    "kategori": "В4",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 10.08,
    "sistem_tipi": "VRF",
    "ana_sistem": "К9",
    "sistem_no": "К9.1/К9р.1",
    "blok_tipi": null,
    "adet": 2,
    "nominal_guc_kW": null,
    "kaynak_satir": 95
  },
  {
    "kat": 1,
    "oda_no": "1.15.45",
    "oda_adi": "Процедурная КТ",
    "alan_m2": 47.66,
    "kategori": null,
    "temizlik_sinifi": "Б",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 7.87,
    "sistem_tipi": "VRF",
    "ana_sistem": "К10",
    "sistem_no": "К10.2",
    "blok_tipi": null,
    "adet": 1,
    "nominal_guc_kW": null,
    "kaynak_satir": 96
  },
  {
    "kat": 1,
    "oda_no": "1.15.57",
    "oda_adi": "Рентгенпроцедурная на 2 р.м.",
    "alan_m2": 47.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.75,
    "sistem_tipi": "VRF",
    "ana_sistem": "К10",
    "sistem_no": "К10.3",
    "blok_tipi": null,
    "adet": 1,
    "nominal_guc_kW": null,
    "kaynak_satir": 97
  },
  {
    "kat": 1,
    "oda_no": "1.15.64",
    "oda_adi": "Комната управления",
    "alan_m2": 13.7,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.601,
    "sistem_tipi": "VRF",
    "ana_sistem": "К10",
    "sistem_no": "К10.4",
    "blok_tipi": null,
    "adet": 1,
    "nominal_guc_kW": null,
    "kaynak_satir": 98
  },
  {
    "kat": 1,
    "oda_no": "1.15.71",
    "oda_adi": "Коридор",
    "alan_m2": 129.62,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.93,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 99
  },
  {
    "kat": 1,
    "oda_no": "1.15.77",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 20.44,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.296,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 100
  },
  {
    "kat": 1,
    "oda_no": "1.15.78",
    "oda_adi": "Кабинет дежурного смены",
    "alan_m2": 23.19,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.0371,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 101
  },
  {
    "kat": 1,
    "oda_no": "1.15.80",
    "oda_adi": "Комната психологической разгрузки",
    "alan_m2": 16.38,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.514,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 102
  },
  {
    "kat": 1,
    "oda_no": "1.15.83",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 21.78,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4751,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 103
  },
  {
    "kat": 1,
    "oda_no": "1.15.84",
    "oda_adi": "Комната персонала",
    "alan_m2": 16.31,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.638,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 104
  },
  {
    "kat": 1,
    "oda_no": "1.15.85",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": 22.2,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5681,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 105
  },
  {
    "kat": 1,
    "oda_no": "1.15.87",
    "oda_adi": "Ординаторская",
    "alan_m2": 35.37,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.8571,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 106
  },
  {
    "kat": 1,
    "oda_no": "1.17.02",
    "oda_adi": "Комната управления МРТ",
    "alan_m2": 10.48,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.05,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.9",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 107
  },
  {
    "kat": 1,
    "oda_no": "1.17.11",
    "oda_adi": "Комната управления МРТ",
    "alan_m2": 9.99,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.04,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.8",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 108
  },
  {
    "kat": 1,
    "oda_no": "1.17.14",
    "oda_adi": "Коридор с зоной комфортного ожидания",
    "alan_m2": 98.55,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.678,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 109
  },
  {
    "kat": 1,
    "oda_no": "1.17.18",
    "oda_adi": "Ординаторская",
    "alan_m2": 23.08,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.6571,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 110
  },
  {
    "kat": 1,
    "oda_no": "1.17.20",
    "oda_adi": "Коридор",
    "alan_m2": 138.93,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.96,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 111
  },
  {
    "kat": 1,
    "oda_no": "1.17.24",
    "oda_adi": "Кабинет заведующего отделением",
    "alan_m2": 19.07,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4351,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 112
  },
  {
    "kat": 1,
    "oda_no": "1.17.25",
    "oda_adi": "Процедурная рентгендиагностики на 2 р.м.",
    "alan_m2": 50.91,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.42,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.1",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 113
  },
  {
    "kat": 1,
    "oda_no": "1.17.26",
    "oda_adi": "Помещение временного пребывания после амбулаторных вмешательств",
    "alan_m2": 40.79,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.928,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 114
  },
  {
    "kat": 1,
    "oda_no": "1.17.34",
    "oda_adi": "Коридор",
    "alan_m2": 126.61,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.812,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 115
  },
  {
    "kat": 1,
    "oda_no": "1.17.36",
    "oda_adi": "Комната управления",
    "alan_m2": 16.26,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.073,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.2",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 116
  },
  {
    "kat": 1,
    "oda_no": "1.17.39",
    "oda_adi": "Комната управления КТ",
    "alan_m2": 16.26,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.79,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.3",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 117
  },
  {
    "kat": 1,
    "oda_no": "1.17.40",
    "oda_adi": "Процедурная остеоденсиометрии",
    "alan_m2": 40.57,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.58,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.4",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 118
  },
  {
    "kat": 1,
    "oda_no": "1.17.41",
    "oda_adi": "Серверная лучевой диагностики",
    "alan_m2": 13.12,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 10.21,
    "sistem_tipi": "VRF",
    "ana_sistem": "К3",
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 119
  },
  {
    "kat": 1,
    "oda_no": "1.17.42",
    "oda_adi": "Процедурная КТ",
    "alan_m2": 50.91,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 15.62,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.5",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 120
  },
  {
    "kat": 1,
    "oda_no": "1.17.46",
    "oda_adi": "Комната управления",
    "alan_m2": 17,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.083,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.6",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 121
  },
  {
    "kat": 1,
    "oda_no": "1.17.47",
    "oda_adi": "Процедурная рентгендиагностики на 3 р.м.",
    "alan_m2": 41,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.56,
    "sistem_tipi": "VRF",
    "ana_sistem": "К11",
    "sistem_no": "К11.7",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 122
  },
  {
    "kat": 1,
    "oda_no": "1.18.01",
    "oda_adi": "Физиотерапия №3 (лазеротерапия)",
    "alan_m2": 24.9,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.781,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 123
  },
  {
    "kat": 1,
    "oda_no": "1.18.03",
    "oda_adi": "Зал механотерапии",
    "alan_m2": 139.12,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 8.3907,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 3,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 124
  },
  {
    "kat": 1,
    "oda_no": "1.18.04",
    "oda_adi": "Коридор с зоной комфортного ожидания",
    "alan_m2": 83.35,
    "kategori": "В4",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.837,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 125
  },
  {
    "kat": 1,
    "oda_no": "1.18.05",
    "oda_adi": "Зона нейротренинга",
    "alan_m2": 24.13,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.765,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 126
  },
  {
    "kat": 1,
    "oda_no": "1.18.08",
    "oda_adi": "Физиотерапия №2 универсальный (электролечение/ магнитотерапия)",
    "alan_m2": 23.09,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.823,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 127
  },
  {
    "kat": 1,
    "oda_no": "1.18.09",
    "oda_adi": "Коридор",
    "alan_m2": 146.54,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.98,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 128
  },
  {
    "kat": 1,
    "oda_no": "1.18.11",
    "oda_adi": "Физиотерапия №1 универсальный (электролечение/ магнитотерапия)",
    "alan_m2": 19.5,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.701,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 129
  },
  {
    "kat": 1,
    "oda_no": "1.18.13",
    "oda_adi": "Массажный кабинет",
    "alan_m2": 16.84,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 0.905,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 130
  },
  {
    "kat": 1,
    "oda_no": "1.18.14",
    "oda_adi": "Кабинет гидроворкс",
    "alan_m2": 26.05,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 25,
    "sogutma_yuku_kW": 0.801,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 131
  },
  {
    "kat": 1,
    "oda_no": "1.18.15",
    "oda_adi": "Рефлексотерапия",
    "alan_m2": 20.53,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.092,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 132
  },
  {
    "kat": 1,
    "oda_no": "1.18.19",
    "oda_adi": "Коридор",
    "alan_m2": 40.49,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.386,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 133
  },
  {
    "kat": 1,
    "oda_no": "1.18.20",
    "oda_adi": "Массажный кабинет",
    "alan_m2": 17.43,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 0.915,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 134
  },
  {
    "kat": 1,
    "oda_no": "1.18.21",
    "oda_adi": "Комната инструкторов",
    "alan_m2": 15.61,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.979,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 135
  },
  {
    "kat": 1,
    "oda_no": "1.18.23",
    "oda_adi": "Кабинет для прессотерапии с локальной криотерапией",
    "alan_m2": 20.61,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "25-29 (25)",
    "sogutma_yuku_kW": 0.791,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 136
  },
  {
    "kat": 1,
    "oda_no": "1.18.25",
    "oda_adi": "Коридор",
    "alan_m2": 60.38,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.406,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 137
  },
  {
    "kat": 1,
    "oda_no": "1.18.28",
    "oda_adi": "Коридор",
    "alan_m2": 118.77,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.792,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 138
  },
  {
    "kat": 1,
    "oda_no": "1.18.36",
    "oda_adi": "Зал кинезиотерапии",
    "alan_m2": 135.81,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 8.5098,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 3,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 139
  },
  {
    "kat": 1,
    "oda_no": "1.18.48",
    "oda_adi": "Гипокситерапия",
    "alan_m2": 35.58,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 2.6462,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 140
  },
  {
    "kat": 1,
    "oda_no": "1.18.49",
    "oda_adi": "Коридор",
    "alan_m2": 126.59,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.38,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 141
  },
  {
    "kat": 1,
    "oda_no": "1.18.50",
    "oda_adi": "Барокамера",
    "alan_m2": 32.57,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 2.6062,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 142
  },
  {
    "kat": 1,
    "oda_no": "1.18.54",
    "oda_adi": "Зона комфортного ожидания",
    "alan_m2": 87.72,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 3.055,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 143
  },
  {
    "kat": 1,
    "oda_no": "1.18.55",
    "oda_adi": "Зал ЛФК с разными покрытиями",
    "alan_m2": 141.42,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "18-28(18)",
    "sogutma_yuku_kW": 6.8197,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 144
  },
  {
    "kat": 1,
    "oda_no": "1.18.56",
    "oda_adi": "Кабинет врача",
    "alan_m2": 21.57,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3468,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 145
  },
  {
    "kat": 1,
    "oda_no": "1.18.57",
    "oda_adi": "Кабинет врача/Лаборатория анализа движения (биомеханика)",
    "alan_m2": 36.53,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.493,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 146
  },
  {
    "kat": 1,
    "oda_no": "1.18.58",
    "oda_adi": "Кабинет врача с функциональной диагностикой",
    "alan_m2": 34.15,
    "kategori": "В4",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.471,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 147
  },
  {
    "kat": 1,
    "oda_no": "1.50.08",
    "oda_adi": "Коридор",
    "alan_m2": 106.42,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.752,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 148
  },
  {
    "kat": 1,
    "oda_no": "1.50.14",
    "oda_adi": "Коридор",
    "alan_m2": 69.89,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.534,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 149
  },
  {
    "kat": 1,
    "oda_no": "1.50.15",
    "oda_adi": "Коридор",
    "alan_m2": 131.45,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.832,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 150
  },
  {
    "kat": 1,
    "oda_no": "1.50.19",
    "oda_adi": "Коридор",
    "alan_m2": 75.21,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.23,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 151
  },
  {
    "kat": 1,
    "oda_no": "1.70.09",
    "oda_adi": "Кроссовая",
    "alan_m2": 10.57,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.67,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.12/К2р.12",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 152
  },
  {
    "kat": 1,
    "oda_no": "1.70.10",
    "oda_adi": "Электрощитовая",
    "alan_m2": 11.06,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.68,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.11/К2р.11",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 153
  },
  {
    "kat": 1,
    "oda_no": "1.70.15",
    "oda_adi": "Электрощитовая",
    "alan_m2": 32.17,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.12,
    "sistem_tipi": "VRF",
    "ana_sistem": "К3",
    "sistem_no": "К3.1.6/К3.1р.6",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.2,
    "kaynak_satir": 154
  },
  {
    "kat": 1,
    "oda_no": "1.70.16",
    "oda_adi": "Кроссовая",
    "alan_m2": 9.02,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.65,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.6/К5р.6",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 155
  },
  {
    "kat": 2,
    "oda_no": "2.07.02",
    "oda_adi": "Переговорная на 30 мест",
    "alan_m2": 85.26,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.67,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 156
  },
  {
    "kat": 2,
    "oda_no": "2.07.03",
    "oda_adi": "Конференц-зал на 90 мест",
    "alan_m2": 119.57,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 10.0321,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 3,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 157
  },
  {
    "kat": 2,
    "oda_no": "2.07.04",
    "oda_adi": "Конференц-зал на 90 мест",
    "alan_m2": 111.15,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 8.39,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 3,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 158
  },
  {
    "kat": 2,
    "oda_no": "2.19.02",
    "oda_adi": "Кабинет гематолога/ревматолога",
    "alan_m2": 14.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5296,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 159
  },
  {
    "kat": 2,
    "oda_no": "2.19.03",
    "oda_adi": "Кабинет аллерголога",
    "alan_m2": 17,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.077,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 160
  },
  {
    "kat": 2,
    "oda_no": "2.19.04",
    "oda_adi": "Кабинет логопеда",
    "alan_m2": 20.11,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2463,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 161
  },
  {
    "kat": 2,
    "oda_no": "2.19.06",
    "oda_adi": "Коридор",
    "alan_m2": 145.05,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.98,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 162
  },
  {
    "kat": 2,
    "oda_no": "2.19.07",
    "oda_adi": "Кабинет ЛОР",
    "alan_m2": 35.05,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 5.1578,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 163
  },
  {
    "kat": 2,
    "oda_no": "2.19.08",
    "oda_adi": "Кабинет дерматолога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2783,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 164
  },
  {
    "kat": 2,
    "oda_no": "2.19.10",
    "oda_adi": "Кабинет педиатра",
    "alan_m2": 21.3,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2783,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 165
  },
  {
    "kat": 2,
    "oda_no": "2.19.11",
    "oda_adi": "Комната персонала",
    "alan_m2": 24.16,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.796,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 166
  },
  {
    "kat": 2,
    "oda_no": "2.19.12",
    "oda_adi": "Кабинет ЛОР",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 2.6526,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 167
  },
  {
    "kat": 2,
    "oda_no": "2.19.19",
    "oda_adi": "Кабинет офтальмолога",
    "alan_m2": 21.16,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3866,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 168
  },
  {
    "kat": 2,
    "oda_no": "2.19.22",
    "oda_adi": "Кабинет педиатра",
    "alan_m2": 17.56,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3497,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 169
  },
  {
    "kat": 2,
    "oda_no": "2.19.23",
    "oda_adi": "Кабинет педиатра",
    "alan_m2": 15.89,
    "kategori": "В4",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3197,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 170
  },
  {
    "kat": 2,
    "oda_no": "2.19.24",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 21.37,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.9746,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 171
  },
  {
    "kat": 2,
    "oda_no": "2.19.25",
    "oda_adi": "Фильтр бокс",
    "alan_m2": 23.78,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1082,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 172
  },
  {
    "kat": 2,
    "oda_no": "2.19.27",
    "oda_adi": "Коридор",
    "alan_m2": 151.16,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.8902,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 173
  },
  {
    "kat": 2,
    "oda_no": "2.19.28",
    "oda_adi": "Кабинет психиатра/ психолога",
    "alan_m2": 21.16,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4282,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 174
  },
  {
    "kat": 2,
    "oda_no": "2.19.30",
    "oda_adi": "Кабинет УЗИ и эхокардиографии",
    "alan_m2": 19.84,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.7506,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 175
  },
  {
    "kat": 2,
    "oda_no": "2.19.33",
    "oda_adi": "Кабинет гинеколога со смотровым креслом",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.8342,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 176
  },
  {
    "kat": 2,
    "oda_no": "2.19.36",
    "oda_adi": "Кабинет ФД",
    "alan_m2": 22.55,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.4366,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 177
  },
  {
    "kat": 2,
    "oda_no": "2.19.37",
    "oda_adi": "Кабинет невропатолога/ кардиолога",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4382,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 178
  },
  {
    "kat": 2,
    "oda_no": "2.19.40",
    "oda_adi": "Коридор",
    "alan_m2": 206.04,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.484,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 179
  },
  {
    "kat": 2,
    "oda_no": "2.19.42",
    "oda_adi": "Кабинет эндокринолога/ гастроэнтеролога/нефролога",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4581,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 180
  },
  {
    "kat": 2,
    "oda_no": "2.19.44",
    "oda_adi": "Кабинет физиотерапии на 3 кушетки",
    "alan_m2": 26.68,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.9146,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 181
  },
  {
    "kat": 2,
    "oda_no": "2.19.46",
    "oda_adi": "Кабинет эндокринолога/ гастроэнтеролога/нефролога",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4581,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 182
  },
  {
    "kat": 2,
    "oda_no": "2.19.47",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": 17.52,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.4756,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 183
  },
  {
    "kat": 2,
    "oda_no": "2.19.49",
    "oda_adi": "Кабинет хирурга",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5181,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 184
  },
  {
    "kat": 2,
    "oda_no": "2.19.52",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 17.88,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.3506,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 185
  },
  {
    "kat": 2,
    "oda_no": "2.19.56",
    "oda_adi": "Блок планового приема детей в стационар",
    "alan_m2": 30.15,
    "kategori": "В4",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.948,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 186
  },
  {
    "kat": 2,
    "oda_no": "2.19.57",
    "oda_adi": "Процедурная ортопантомографии",
    "alan_m2": 22.11,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20 - 26 (20)",
    "sogutma_yuku_kW": 1.4126,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 187
  },
  {
    "kat": 2,
    "oda_no": "2.19.58",
    "oda_adi": "Кабинет травматолога-ортопеда",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 2.5181,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 188
  },
  {
    "kat": 2,
    "oda_no": "2.19.59",
    "oda_adi": "Кабинет уролога со смотровым креслом",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5291,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 189
  },
  {
    "kat": 2,
    "oda_no": "2.19.61",
    "oda_adi": "Кабинет стоматолога ортопеда/ортодонта",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.7941,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 190
  },
  {
    "kat": 2,
    "oda_no": "2.20.08",
    "oda_adi": "Обеденная зона буфета",
    "alan_m2": 151.94,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 16,
    "sogutma_yuku_kW": 5.3369,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 191
  },
  {
    "kat": 2,
    "oda_no": "2.21.01а",
    "oda_adi": "Компрессорная стоматологии",
    "alan_m2": 8.09,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 10.04,
    "sistem_tipi": "VRF",
    "ana_sistem": "К6",
    "sistem_no": "К6.4/К6р.4",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 192
  },
  {
    "kat": 2,
    "oda_no": "2.21.03",
    "oda_adi": "Смотровая гинеколога",
    "alan_m2": 21.55,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.8325,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 193
  },
  {
    "kat": 2,
    "oda_no": "2.21.07",
    "oda_adi": "Коридор",
    "alan_m2": 148.79,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.99,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 194
  },
  {
    "kat": 2,
    "oda_no": "2.21.08",
    "oda_adi": "Помещение приема пациента",
    "alan_m2": 43.52,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.1879,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 195
  },
  {
    "kat": 2,
    "oda_no": "2.21.10",
    "oda_adi": "Кабинет ФД",
    "alan_m2": 23.32,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 0.983,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 196
  },
  {
    "kat": 2,
    "oda_no": "2.21.12",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 23.32,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.346,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 197
  },
  {
    "kat": 2,
    "oda_no": "2.21.15",
    "oda_adi": "Диагностический кабинет офтальмолога",
    "alan_m2": 27.54,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.097,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 198
  },
  {
    "kat": 2,
    "oda_no": "2.21.16",
    "oda_adi": "Помещение приема пациента с зоной диагностики",
    "alan_m2": 43.52,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 5.0464,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 199
  },
  {
    "kat": 2,
    "oda_no": "2.21.19",
    "oda_adi": "Смотровая уролога",
    "alan_m2": 21.45,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3492,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 200
  },
  {
    "kat": 2,
    "oda_no": "2.21.21",
    "oda_adi": "Кабинет приема врача (эндокринолог и диетолог)",
    "alan_m2": 29.48,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5672,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 201
  },
  {
    "kat": 2,
    "oda_no": "2.21.25",
    "oda_adi": "Коридор",
    "alan_m2": 104.04,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.1578,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 202
  },
  {
    "kat": 2,
    "oda_no": "2.21.27",
    "oda_adi": "Кабинет личного врача",
    "alan_m2": 28.9,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.6202,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 203
  },
  {
    "kat": 2,
    "oda_no": "2.21.29",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 33.35,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.472,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 204
  },
  {
    "kat": 2,
    "oda_no": "2.21.30",
    "oda_adi": "Кабинет личного врача",
    "alan_m2": 30.25,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.467,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 205
  },
  {
    "kat": 2,
    "oda_no": "2.21.31",
    "oda_adi": "Кабинет ЛОР врача",
    "alan_m2": 25.98,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.7226,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 206
  },
  {
    "kat": 2,
    "oda_no": "2.21.32",
    "oda_adi": "Кабинет консилиумов и психотерапетва",
    "alan_m2": 31.86,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.1735,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 207
  },
  {
    "kat": 2,
    "oda_no": "2.22.12",
    "oda_adi": "Помещение для приема плановых пациентов",
    "alan_m2": 40.71,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5992,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 208
  },
  {
    "kat": 2,
    "oda_no": "2.22.14",
    "oda_adi": "Помещение охраны с пожарным постом",
    "alan_m2": 10.79,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.3184,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 209
  },
  {
    "kat": 2,
    "oda_no": "2.22.15",
    "oda_adi": "Вестибюль",
    "alan_m2": 948.98,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 12.269,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 4,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 210
  },
  {
    "kat": 2,
    "oda_no": "2.22.18",
    "oda_adi": "Комната персонала",
    "alan_m2": 15.25,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.618,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 211
  },
  {
    "kat": 2,
    "oda_no": "2.22.25",
    "oda_adi": "Изоляционный бокс",
    "alan_m2": 29.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3334,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 212
  },
  {
    "kat": 2,
    "oda_no": "2.23.02",
    "oda_adi": "Помещение охраны",
    "alan_m2": 11.54,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.687,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 213
  },
  {
    "kat": 2,
    "oda_no": "2.23.03",
    "oda_adi": "Коридор",
    "alan_m2": 146.77,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 6.3633,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 3,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 214
  },
  {
    "kat": 2,
    "oda_no": "2.23.04",
    "oda_adi": "Кабинет эстетистов",
    "alan_m2": 18.36,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3527,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 215
  },
  {
    "kat": 2,
    "oda_no": "2.23.06",
    "oda_adi": "Кабинет дерматолога-косметолога",
    "alan_m2": 17.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3427,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 216
  },
  {
    "kat": 2,
    "oda_no": "2.23.09",
    "oda_adi": "Кабинет дерматолога-косметолога",
    "alan_m2": 17.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3427,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 217
  },
  {
    "kat": 2,
    "oda_no": "2.23.12",
    "oda_adi": "Кабинет аппаратной косметологии",
    "alan_m2": 18.94,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.2107,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 218
  },
  {
    "kat": 2,
    "oda_no": "2.23.18",
    "oda_adi": "Комната персонала",
    "alan_m2": 11.34,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.558,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 219
  },
  {
    "kat": 2,
    "oda_no": "2.23.22",
    "oda_adi": "Кабинет аппаратной косметологии",
    "alan_m2": 23.62,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.6794,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 220
  },
  {
    "kat": 2,
    "oda_no": "2.23.23",
    "oda_adi": "Кабинет озонотерапии и эндосферы-терапии",
    "alan_m2": 16.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.7449,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 221
  },
  {
    "kat": 2,
    "oda_no": "2.23.24",
    "oda_adi": "Кабинет пластического хирурга",
    "alan_m2": 17.09,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.046,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 222
  },
  {
    "kat": 2,
    "oda_no": "2.23.26",
    "oda_adi": "Кабинет пластического хирурга",
    "alan_m2": 22.25,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2469,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 223
  },
  {
    "kat": 2,
    "oda_no": "2.35.06",
    "oda_adi": "Вестибюль",
    "alan_m2": 274.85,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 4.889,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 224
  },
  {
    "kat": 2,
    "oda_no": "2.35.08",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": 20.13,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.1413,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 225
  },
  {
    "kat": 2,
    "oda_no": "2.35.08",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 226
  },
  {
    "kat": 2,
    "oda_no": "2.35.09",
    "oda_adi": "Комната персонала",
    "alan_m2": 19,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9433,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 227
  },
  {
    "kat": 2,
    "oda_no": "2.35.12",
    "oda_adi": "Кабинет менеджеров на 4 р.м.",
    "alan_m2": 19.96,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.6213,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 228
  },
  {
    "kat": 2,
    "oda_no": "2.35.14",
    "oda_adi": "Помещение охраны",
    "alan_m2": 19.9,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9074,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 229
  },
  {
    "kat": 2,
    "oda_no": "2.70.04",
    "oda_adi": "Кроссовая",
    "alan_m2": 11.08,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.68,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.10/К2р.10",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 230
  },
  {
    "kat": 2,
    "oda_no": "2.70.05",
    "oda_adi": "Электрощитовая",
    "alan_m2": 22.15,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.86,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.9/К2р.9",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 231
  },
  {
    "kat": 2,
    "oda_no": "2.70.08",
    "oda_adi": "Электрощитовая",
    "alan_m2": 7.06,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.62,
    "sistem_tipi": "VRF",
    "ana_sistem": "К3",
    "sistem_no": "К3.1.5/К3.1р.5",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 232
  },
  {
    "kat": 2,
    "oda_no": "2.70.09",
    "oda_adi": "Кроссовая",
    "alan_m2": 9.02,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.65,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.5/К5р.5",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 233
  },
  {
    "kat": 3,
    "oda_no": "3.22.02",
    "oda_adi": "Коридор",
    "alan_m2": 108.47,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.7137,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 234
  },
  {
    "kat": 3,
    "oda_no": "3.22.02",
    "oda_adi": "Коридор",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 235
  },
  {
    "kat": 3,
    "oda_no": "3.22.04",
    "oda_adi": "Помещение охраны",
    "alan_m2": 10.85,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9051,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 236
  },
  {
    "kat": 3,
    "oda_no": "3.24.03",
    "oda_adi": "Кабинет дерматолога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.1738,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 237
  },
  {
    "kat": 3,
    "oda_no": "3.24.04",
    "oda_adi": "Кабинет оториноларинголога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4538,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 238
  },
  {
    "kat": 3,
    "oda_no": "3.24.07",
    "oda_adi": "Кабинет оториноларинголога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.5852,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 239
  },
  {
    "kat": 3,
    "oda_no": "3.24.09",
    "oda_adi": "Коридор",
    "alan_m2": 165.72,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 4.1727,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 240
  },
  {
    "kat": 3,
    "oda_no": "3.24.11",
    "oda_adi": "Кабинет оториноларинголога с аудиометрической кабиной",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.7062,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 241
  },
  {
    "kat": 3,
    "oda_no": "3.24.12",
    "oda_adi": "Кабинет пульмонолога/ ревматолога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.5402,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 242
  },
  {
    "kat": 3,
    "oda_no": "3.24.13",
    "oda_adi": "Кабинет терапевта",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3052,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 243
  },
  {
    "kat": 3,
    "oda_no": "3.24.14",
    "oda_adi": "Кабинет терапевта",
    "alan_m2": 22.25,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3152,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 244
  },
  {
    "kat": 3,
    "oda_no": "3.24.16",
    "oda_adi": "Кабинет терапевта",
    "alan_m2": 20.42,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2852,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 245
  },
  {
    "kat": 3,
    "oda_no": "3.24.18",
    "oda_adi": "Помещение хранения вакцин",
    "alan_m2": 6.86,
    "kategori": "В4",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.304,
    "sistem_tipi": "VRF",
    "ana_sistem": "К1",
    "sistem_no": "К1.14",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 246
  },
  {
    "kat": 3,
    "oda_no": "3.24.21",
    "oda_adi": "Коридор с зоной комфортного ожидания пациентов с кофепоинт",
    "alan_m2": 262.64,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 5.0466,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 247
  },
  {
    "kat": 3,
    "oda_no": "3.24.25",
    "oda_adi": "Кабинет уролога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.1828,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 248
  },
  {
    "kat": 3,
    "oda_no": "3.24.28",
    "oda_adi": "Смотровая уролога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2222,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 249
  },
  {
    "kat": 3,
    "oda_no": "3.24.30",
    "oda_adi": "Кабинет проктолога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4208,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 250
  },
  {
    "kat": 3,
    "oda_no": "3.24.32",
    "oda_adi": "Диагностический кабинет офтальмолога",
    "alan_m2": 31.9,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.776,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 251
  },
  {
    "kat": 3,
    "oda_no": "3.24.33",
    "oda_adi": "Смотровая проктолога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.5428,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 252
  },
  {
    "kat": 3,
    "oda_no": "3.24.34",
    "oda_adi": "Кабинет офтальмолога",
    "alan_m2": 20.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6249,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 253
  },
  {
    "kat": 3,
    "oda_no": "3.24.35",
    "oda_adi": "Кабинет проктолога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4208,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 254
  },
  {
    "kat": 3,
    "oda_no": "3.24.38",
    "oda_adi": "Кабинет офтальмолога",
    "alan_m2": 20.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6249,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 255
  },
  {
    "kat": 3,
    "oda_no": "3.24.40",
    "oda_adi": "Кабинет офтальмолога",
    "alan_m2": 20.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6249,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 256
  },
  {
    "kat": 3,
    "oda_no": "3.24.41",
    "oda_adi": "Коридор",
    "alan_m2": 215.58,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.406,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 257
  },
  {
    "kat": 3,
    "oda_no": "3.24.42",
    "oda_adi": "Кабинет хирурга",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4398,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 258
  },
  {
    "kat": 3,
    "oda_no": "3.24.44",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 20.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.9759,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 259
  },
  {
    "kat": 3,
    "oda_no": "3.24.46",
    "oda_adi": "Кабинет дерматолога",
    "alan_m2": 22.86,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6309,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 260
  },
  {
    "kat": 3,
    "oda_no": "3.24.48",
    "oda_adi": "Кабинет травматолога-ортопеда",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 3.4308,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 261
  },
  {
    "kat": 3,
    "oda_no": "3.24.51",
    "oda_adi": "Манипуляционная флеболога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.4608,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 262
  },
  {
    "kat": 3,
    "oda_no": "3.24.52",
    "oda_adi": "Кабинет аллерголога",
    "alan_m2": 20.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6009,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 263
  },
  {
    "kat": 3,
    "oda_no": "3.24.53",
    "oda_adi": "Кабинет флеболога",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3708,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 264
  },
  {
    "kat": 3,
    "oda_no": "3.24.58",
    "oda_adi": "Кабинет старшей медсестры с местом для хранения медикаментов",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4688,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 265
  },
  {
    "kat": 3,
    "oda_no": "3.24.61",
    "oda_adi": "Коридор",
    "alan_m2": 168.31,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.158,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 266
  },
  {
    "kat": 3,
    "oda_no": "3.24.63",
    "oda_adi": "Кабинет заведующего АПО",
    "alan_m2": 31.77,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.7502,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 267
  },
  {
    "kat": 3,
    "oda_no": "3.24.65",
    "oda_adi": "Коридор",
    "alan_m2": 28.64,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.7484,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 268
  },
  {
    "kat": 3,
    "oda_no": "3.24.66",
    "oda_adi": "Кабинет гастроэнтеролога",
    "alan_m2": 17.67,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5103,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 269
  },
  {
    "kat": 3,
    "oda_no": "3.24.67",
    "oda_adi": "Кабинет гастроэнтеролога",
    "alan_m2": 16.35,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.196,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 270
  },
  {
    "kat": 3,
    "oda_no": "3.24.68",
    "oda_adi": "Комната персонала",
    "alan_m2": 15.34,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.618,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 271
  },
  {
    "kat": 3,
    "oda_no": "3.24.69",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 18.38,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.493,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 272
  },
  {
    "kat": 3,
    "oda_no": "3.24.70",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 19.05,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.611,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 273
  },
  {
    "kat": 3,
    "oda_no": "3.24.71",
    "oda_adi": "Кабинет сестры-хозяйки с местом хранения чистого белья",
    "alan_m2": 18.57,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5848,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 274
  },
  {
    "kat": 3,
    "oda_no": "3.24.72",
    "oda_adi": "Ординаторская АПО",
    "alan_m2": 34.57,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.8845,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 275
  },
  {
    "kat": 3,
    "oda_no": "3.24.74",
    "oda_adi": "Зона комфортного ожидания пациентов (холл) с кофепоинт",
    "alan_m2": 64.11,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.6111,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 276
  },
  {
    "kat": 3,
    "oda_no": "3.33.01",
    "oda_adi": "Кабинет массажа",
    "alan_m2": 21.1,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 0.975,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 277
  },
  {
    "kat": 3,
    "oda_no": "3.33.02",
    "oda_adi": "Кабинет врача-хирурга",
    "alan_m2": 21.43,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6995,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 278
  },
  {
    "kat": 3,
    "oda_no": "3.33.03",
    "oda_adi": "Коридор",
    "alan_m2": 85.89,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.584,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 279
  },
  {
    "kat": 3,
    "oda_no": "3.33.04",
    "oda_adi": "Кабинет массажа",
    "alan_m2": 21.21,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 0.975,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 280
  },
  {
    "kat": 3,
    "oda_no": "3.33.06",
    "oda_adi": "Кабинет врача физиотерапевта / ИРТ",
    "alan_m2": 16.21,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.186,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 281
  },
  {
    "kat": 3,
    "oda_no": "3.33.08",
    "oda_adi": "Кабинет невролога",
    "alan_m2": 15.93,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.186,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 282
  },
  {
    "kat": 3,
    "oda_no": "3.33.11",
    "oda_adi": "Кабинет невролога",
    "alan_m2": 18.34,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5609,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 283
  },
  {
    "kat": 3,
    "oda_no": "3.33.12",
    "oda_adi": "Кабинет нейрофункциональных исследований - ЭЭГ, ЭМГ, транскраниальной магнитной стимуляции",
    "alan_m2": 18.47,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.226,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 284
  },
  {
    "kat": 3,
    "oda_no": "3.33.13",
    "oda_adi": "Зал физиотерапии на 4 кушетки",
    "alan_m2": 43.1,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.728,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 285
  },
  {
    "kat": 3,
    "oda_no": "3.33.15",
    "oda_adi": "Кабинет психиатра",
    "alan_m2": 14.23,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.156,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 286
  },
  {
    "kat": 3,
    "oda_no": "3.33.16",
    "oda_adi": "Кабинет ФД (тилт-тест)",
    "alan_m2": 17.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 0.893,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 287
  },
  {
    "kat": 3,
    "oda_no": "3.33.17",
    "oda_adi": "Кабинет ЭКГ и холтероского монитирования",
    "alan_m2": 19.7,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.263,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 288
  },
  {
    "kat": 3,
    "oda_no": "3.33.18",
    "oda_adi": "Кабинет ФД (ЭХО-КГ)",
    "alan_m2": 16.63,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.248,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 289
  },
  {
    "kat": 3,
    "oda_no": "3.33.19",
    "oda_adi": "Кабинет спироэргометрии, бодиплезмографии и спиртометрии",
    "alan_m2": 20.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 290
  },
  {
    "kat": 3,
    "oda_no": "3.33.21",
    "oda_adi": "Кабинет кардиолога",
    "alan_m2": 22.9,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6429,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 291
  },
  {
    "kat": 3,
    "oda_no": "3.33.22",
    "oda_adi": "Коридор",
    "alan_m2": 58.91,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.89,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 292
  },
  {
    "kat": 3,
    "oda_no": "3.33.25",
    "oda_adi": "Кабинет кардиолога",
    "alan_m2": 20.08,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.2477,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 293
  },
  {
    "kat": 3,
    "oda_no": "3.40.01",
    "oda_adi": "Палата изолятор",
    "alan_m2": 22.12,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 4.3917,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 294
  },
  {
    "kat": 3,
    "oda_no": "3.40.01",
    "oda_adi": "Палата изолятор",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 295
  },
  {
    "kat": 3,
    "oda_no": "3.40.03",
    "oda_adi": "Коридор",
    "alan_m2": 54.84,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 3.7501,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 296
  },
  {
    "kat": 3,
    "oda_no": "3.40.06",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 16.32,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 9.4007,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 297
  },
  {
    "kat": 3,
    "oda_no": "3.40.06",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 298
  },
  {
    "kat": 3,
    "oda_no": "3.40.10",
    "oda_adi": "Гостиная",
    "alan_m2": 17.96,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2618,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 299
  },
  {
    "kat": 3,
    "oda_no": "3.40.12",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.4318,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 300
  },
  {
    "kat": 3,
    "oda_no": "3.40.17",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.16,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.4218,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 301
  },
  {
    "kat": 3,
    "oda_no": "3.40.21",
    "oda_adi": "Кабинет физиотерапии",
    "alan_m2": 20.74,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.0459,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 302
  },
  {
    "kat": 3,
    "oda_no": "3.40.22",
    "oda_adi": "Коридор",
    "alan_m2": 71.29,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.544,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 303
  },
  {
    "kat": 3,
    "oda_no": "3.40.30",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.63,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.5114,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 304
  },
  {
    "kat": 3,
    "oda_no": "3.40.34",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.5214,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 305
  },
  {
    "kat": 3,
    "oda_no": "3.40.37",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.5114,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 306
  },
  {
    "kat": 3,
    "oda_no": "3.40.39",
    "oda_adi": "Игровая",
    "alan_m2": 54.32,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27(20)",
    "sogutma_yuku_kW": 2.2978,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 307
  },
  {
    "kat": 3,
    "oda_no": "3.40.42",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.5114,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 308
  },
  {
    "kat": 3,
    "oda_no": "3.40.43",
    "oda_adi": "Сестринская",
    "alan_m2": 10.83,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.758,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 309
  },
  {
    "kat": 3,
    "oda_no": "3.40.46",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.5184,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 310
  },
  {
    "kat": 3,
    "oda_no": "3.40.48",
    "oda_adi": "Помещение для бесед с лечащим врачом",
    "alan_m2": 16.64,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.645,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 311
  },
  {
    "kat": 3,
    "oda_no": "3.40.51",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.5114,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 312
  },
  {
    "kat": 3,
    "oda_no": "3.40.54",
    "oda_adi": "Палата на 1 койку с сопровождением",
    "alan_m2": 21.73,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.5114,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 313
  },
  {
    "kat": 3,
    "oda_no": "3.40.55",
    "oda_adi": "Коридор",
    "alan_m2": 97.66,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.82,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 314
  },
  {
    "kat": 3,
    "oda_no": "3.40.58",
    "oda_adi": "Кабинет старшей медсестры с местом для хранения медикаментов",
    "alan_m2": 20.53,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4904,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 315
  },
  {
    "kat": 3,
    "oda_no": "3.40.60",
    "oda_adi": "Ординаторская",
    "alan_m2": 23.33,
    "kategori": "В3",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4504,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 316
  },
  {
    "kat": 3,
    "oda_no": "3.40.62",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 21.69,
    "kategori": "В3",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.8394,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 317
  },
  {
    "kat": 3,
    "oda_no": "3.41.09",
    "oda_adi": "Коридор",
    "alan_m2": 110.69,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.772,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 318
  },
  {
    "kat": 3,
    "oda_no": "3.41.14",
    "oda_adi": "Кабинет УЗИ маммографический",
    "alan_m2": 22.35,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 2.4224,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 319
  },
  {
    "kat": 3,
    "oda_no": "3.41.15",
    "oda_adi": "Кабинет эндокринолога",
    "alan_m2": 21.13,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0264,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 320
  },
  {
    "kat": 3,
    "oda_no": "3.41.16",
    "oda_adi": "Коридор",
    "alan_m2": 99.17,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.732,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 321
  },
  {
    "kat": 3,
    "oda_no": "3.41.17",
    "oda_adi": "Кабинет эндокринолога",
    "alan_m2": 21.38,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2464,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 322
  },
  {
    "kat": 3,
    "oda_no": "3.41.18",
    "oda_adi": "Кабинет гинеколога",
    "alan_m2": 24.21,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2814,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 323
  },
  {
    "kat": 3,
    "oda_no": "3.41.19",
    "oda_adi": "Кабинет гинеколога",
    "alan_m2": 24.12,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2814,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 324
  },
  {
    "kat": 3,
    "oda_no": "3.41.20",
    "oda_adi": "Кабинет врача маммолога",
    "alan_m2": 20.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5538,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 325
  },
  {
    "kat": 3,
    "oda_no": "3.41.22",
    "oda_adi": "Кабинет гинеколога",
    "alan_m2": 23.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2814,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 326
  },
  {
    "kat": 3,
    "oda_no": "3.42.02",
    "oda_adi": "Кабинет заведующего отделением стоматологии",
    "alan_m2": 21.79,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3766,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 327
  },
  {
    "kat": 3,
    "oda_no": "3.42.04",
    "oda_adi": "Кабинет консилиумов",
    "alan_m2": 22.01,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.1766,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 328
  },
  {
    "kat": 3,
    "oda_no": "3.42.05",
    "oda_adi": "Ординаторская (стоматологи)",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2104,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 329
  },
  {
    "kat": 3,
    "oda_no": "3.42.07",
    "oda_adi": "Коридор",
    "alan_m2": 77.08,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.456,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 330
  },
  {
    "kat": 3,
    "oda_no": "3.42.08",
    "oda_adi": "Помещение временного пребывания после амбулаторных вмешательств",
    "alan_m2": 25.44,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.6064,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 331
  },
  {
    "kat": 3,
    "oda_no": "3.42.09",
    "oda_adi": "Кабинет фотофиксации",
    "alan_m2": 15.85,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.866,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 332
  },
  {
    "kat": 3,
    "oda_no": "3.42.13",
    "oda_adi": "Кабинет рентгенодиагностики и заболеваний зубов",
    "alan_m2": 16.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.086,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 333
  },
  {
    "kat": 3,
    "oda_no": "3.42.16",
    "oda_adi": "Кабинет стоматолога парадонтолога",
    "alan_m2": 21.21,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.8924,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 334
  },
  {
    "kat": 3,
    "oda_no": "3.42.23",
    "oda_adi": "Коридор",
    "alan_m2": 121.27,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.296,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 335
  },
  {
    "kat": 3,
    "oda_no": "3.42.24",
    "oda_adi": "Кабинет стоматолога ортопеда/ортодонта",
    "alan_m2": 29.35,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3544,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 336
  },
  {
    "kat": 3,
    "oda_no": "3.50.01",
    "oda_adi": "Переход",
    "alan_m2": 180.96,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.18,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 337
  },
  {
    "kat": 3,
    "oda_no": "3.50.05",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 37.24,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.708,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 338
  },
  {
    "kat": 3,
    "oda_no": "3.50.08",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 51.89,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.6763,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 339
  },
  {
    "kat": 3,
    "oda_no": "3.50.11",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 56.93,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.906,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 340
  },
  {
    "kat": 3,
    "oda_no": "3.50.15",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 78.86,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 2.5667,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 341
  },
  {
    "kat": 3,
    "oda_no": "3.70.02",
    "oda_adi": "Кроссовая",
    "alan_m2": 11.08,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.68,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.8/К2р.8",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 342
  },
  {
    "kat": 3,
    "oda_no": "3.70.03",
    "oda_adi": "Электрощитовая",
    "alan_m2": 22.14,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.86,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.7/К2р.7",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 343
  },
  {
    "kat": 3,
    "oda_no": "3.70.04",
    "oda_adi": "Кроссовая",
    "alan_m2": 9.02,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.65,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.4/К5р.4",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 344
  },
  {
    "kat": 3,
    "oda_no": "3.70.05",
    "oda_adi": "Электрощитовая",
    "alan_m2": 8.07,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.63,
    "sistem_tipi": "VRF",
    "ana_sistem": "К3",
    "sistem_no": "К3.1.4/К3.1р.4",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 345
  },
  {
    "kat": 4,
    "oda_no": "4.07.01",
    "oda_adi": "Административный кабинет",
    "alan_m2": 43.14,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.0054,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 346
  },
  {
    "kat": 4,
    "oda_no": "4.07.02",
    "oda_adi": "Комната отдыха",
    "alan_m2": 24.88,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.768,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 347
  },
  {
    "kat": 4,
    "oda_no": "4.07.06",
    "oda_adi": "Коридор",
    "alan_m2": 107.9,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.762,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 348
  },
  {
    "kat": 4,
    "oda_no": "4.07.07",
    "oda_adi": "Административный кабинет",
    "alan_m2": 20.68,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0079,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 349
  },
  {
    "kat": 4,
    "oda_no": "4.07.11",
    "oda_adi": "Административный кабинет",
    "alan_m2": 21.6,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0179,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 350
  },
  {
    "kat": 4,
    "oda_no": "4.07.12",
    "oda_adi": "Административный кабинет",
    "alan_m2": 21.17,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0079,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 351
  },
  {
    "kat": 4,
    "oda_no": "4.07.13",
    "oda_adi": "Административный кабинет",
    "alan_m2": 34.92,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5119,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 352
  },
  {
    "kat": 4,
    "oda_no": "4.07.14",
    "oda_adi": "Административный кабинет",
    "alan_m2": 23.15,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0479,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 353
  },
  {
    "kat": 4,
    "oda_no": "4.07.15",
    "oda_adi": "Кабинет отдела контроля качества",
    "alan_m2": 32.47,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4719,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 354
  },
  {
    "kat": 4,
    "oda_no": "4.07.16",
    "oda_adi": "Переговорная",
    "alan_m2": 38.64,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.878,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 355
  },
  {
    "kat": 4,
    "oda_no": "4.07.17",
    "oda_adi": "Административный кабинет",
    "alan_m2": 20.8,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0079,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 356
  },
  {
    "kat": 4,
    "oda_no": "4.07.19",
    "oda_adi": "Кабинет службы сервиса",
    "alan_m2": 70.01,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 5.2252,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 357
  },
  {
    "kat": 4,
    "oda_no": "4.07.20",
    "oda_adi": "Административный кабинет",
    "alan_m2": 20.9,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0079,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 358
  },
  {
    "kat": 4,
    "oda_no": "4.07.24",
    "oda_adi": "Кабинет начальника отдела экслплуатации зданий и сооружений",
    "alan_m2": 17.51,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3886,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 359
  },
  {
    "kat": 4,
    "oda_no": "4.07.25",
    "oda_adi": "Административный кабинет",
    "alan_m2": 18.91,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9373,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 360
  },
  {
    "kat": 4,
    "oda_no": "4.07.27",
    "oda_adi": "Переговорная",
    "alan_m2": 27.05,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.698,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 361
  },
  {
    "kat": 4,
    "oda_no": "4.07.28",
    "oda_adi": "Кабинет отдела эксплуатации зданий и сооружений",
    "alan_m2": 43.67,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.3878,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 362
  },
  {
    "kat": 4,
    "oda_no": "4.26.01",
    "oda_adi": "Гостиная",
    "alan_m2": 16.64,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.0317,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 363
  },
  {
    "kat": 4,
    "oda_no": "4.26.01",
    "oda_adi": "Гостиная",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 364
  },
  {
    "kat": 4,
    "oda_no": "4.26.02",
    "oda_adi": "Палата на 1 койку \"Комфорт+\"",
    "alan_m2": 22.75,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.125,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 365
  },
  {
    "kat": 4,
    "oda_no": "4.26.04",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.0113,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 366
  },
  {
    "kat": 4,
    "oda_no": "4.26.05",
    "oda_adi": "Коридор",
    "alan_m2": 70.08,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.74,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 367
  },
  {
    "kat": 4,
    "oda_no": "4.26.10",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 34.98,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.4404,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 368
  },
  {
    "kat": 4,
    "oda_no": "4.26.10",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 369
  },
  {
    "kat": 4,
    "oda_no": "4.26.11",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.0113,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 370
  },
  {
    "kat": 4,
    "oda_no": "4.26.14",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 371
  },
  {
    "kat": 4,
    "oda_no": "4.26.19",
    "oda_adi": "Гостиная",
    "alan_m2": 22.78,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0116,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 372
  },
  {
    "kat": 4,
    "oda_no": "4.26.22",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 373
  },
  {
    "kat": 4,
    "oda_no": "4.26.28",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 374
  },
  {
    "kat": 4,
    "oda_no": "4.26.33",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 20.18,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.0916,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 375
  },
  {
    "kat": 4,
    "oda_no": "4.26.35",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 22.94,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1627,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 376
  },
  {
    "kat": 4,
    "oda_no": "4.26.40",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 19.82,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3227,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 377
  },
  {
    "kat": 4,
    "oda_no": "4.26.43",
    "oda_adi": "Коридор",
    "alan_m2": 167.22,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 6.1094,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 378
  },
  {
    "kat": 4,
    "oda_no": "4.26.44",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.16,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1612,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 379
  },
  {
    "kat": 4,
    "oda_no": "4.26.47",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 19.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3227,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 380
  },
  {
    "kat": 4,
    "oda_no": "4.26.49",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 19.83,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.1633,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 381
  },
  {
    "kat": 4,
    "oda_no": "4.26.52",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 22.82,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3727,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 382
  },
  {
    "kat": 4,
    "oda_no": "4.26.53",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1712,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 383
  },
  {
    "kat": 4,
    "oda_no": "4.26.60",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3527,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 384
  },
  {
    "kat": 4,
    "oda_no": "4.26.61",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1712,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 385
  },
  {
    "kat": 4,
    "oda_no": "4.26.62",
    "oda_adi": "Коридор",
    "alan_m2": 117.24,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.8805,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 386
  },
  {
    "kat": 4,
    "oda_no": "4.26.65",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.2542,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 387
  },
  {
    "kat": 4,
    "oda_no": "4.26.70",
    "oda_adi": "Палата на 1 койку (изолятор)",
    "alan_m2": 22.25,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.2792,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 388
  },
  {
    "kat": 4,
    "oda_no": "4.26.72",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1712,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 389
  },
  {
    "kat": 4,
    "oda_no": "4.26.74",
    "oda_adi": "Комната персонала",
    "alan_m2": 17.61,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.9963,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 390
  },
  {
    "kat": 4,
    "oda_no": "4.26.80",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1911,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 391
  },
  {
    "kat": 4,
    "oda_no": "4.26.82",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1911,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 392
  },
  {
    "kat": 4,
    "oda_no": "4.26.87",
    "oda_adi": "Смотровой кабинет гинеколога",
    "alan_m2": 26.47,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6313,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 393
  },
  {
    "kat": 4,
    "oda_no": "4.26.89",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 23.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.4561,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 394
  },
  {
    "kat": 4,
    "oda_no": "4.26.91",
    "oda_adi": "Гостиная",
    "alan_m2": 19.63,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.0411,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 395
  },
  {
    "kat": 4,
    "oda_no": "4.26.94",
    "oda_adi": "Ординаторская",
    "alan_m2": 32.28,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.803,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 396
  },
  {
    "kat": 4,
    "oda_no": "4.26.95",
    "oda_adi": "Кабинет старшей медсестры с местом для хранения медикаментов",
    "alan_m2": 21.81,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.5581,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 397
  },
  {
    "kat": 4,
    "oda_no": "4.26.96",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4751,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 398
  },
  {
    "kat": 4,
    "oda_no": "4.28.04",
    "oda_adi": "Палата на 1 койку (изолятор)",
    "alan_m2": 21.9,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.4261,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 399
  },
  {
    "kat": 4,
    "oda_no": "4.28.07",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.73,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.3415,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 400
  },
  {
    "kat": 4,
    "oda_no": "4.28.13",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.94,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.3515,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 401
  },
  {
    "kat": 4,
    "oda_no": "4.28.15",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.3812,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 402
  },
  {
    "kat": 4,
    "oda_no": "4.28.16",
    "oda_adi": "Коридор с зоной комфортного ожидания",
    "alan_m2": 162.98,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.157,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 403
  },
  {
    "kat": 4,
    "oda_no": "4.28.20",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.3812,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 404
  },
  {
    "kat": 4,
    "oda_no": "4.28.23",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1862,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 405
  },
  {
    "kat": 4,
    "oda_no": "4.28.30",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1712,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 406
  },
  {
    "kat": 4,
    "oda_no": "4.28.33",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1712,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 407
  },
  {
    "kat": 4,
    "oda_no": "4.28.36",
    "oda_adi": "Комната персонала",
    "alan_m2": 20.05,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.698,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 408
  },
  {
    "kat": 4,
    "oda_no": "4.28.41",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1712,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 409
  },
  {
    "kat": 4,
    "oda_no": "4.28.48",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1712,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 410
  },
  {
    "kat": 4,
    "oda_no": "4.28.53",
    "oda_adi": "Коридор",
    "alan_m2": 43.93,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.396,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 411
  },
  {
    "kat": 4,
    "oda_no": "4.28.54",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.16,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1612,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 412
  },
  {
    "kat": 4,
    "oda_no": "4.28.58",
    "oda_adi": "Коридор",
    "alan_m2": 72,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.848,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 413
  },
  {
    "kat": 4,
    "oda_no": "4.28.64",
    "oda_adi": "Коридор",
    "alan_m2": 88.48,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.594,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 414
  },
  {
    "kat": 4,
    "oda_no": "4.28.65",
    "oda_adi": "Гостиная",
    "alan_m2": 22.19,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.4928,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 415
  },
  {
    "kat": 4,
    "oda_no": "4.28.65",
    "oda_adi": "Гостиная",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 416
  },
  {
    "kat": 4,
    "oda_no": "4.28.70",
    "oda_adi": "Палата на 1 койку \"Комфорт+\"",
    "alan_m2": 20.49,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1503,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 417
  },
  {
    "kat": 4,
    "oda_no": "4.28.74",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 19.11,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.3562,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 418
  },
  {
    "kat": 4,
    "oda_no": "4.28.77",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.1553,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 419
  },
  {
    "kat": 4,
    "oda_no": "4.28.79",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.208,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 420
  },
  {
    "kat": 4,
    "oda_no": "4.28.81",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.208,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 421
  },
  {
    "kat": 4,
    "oda_no": "4.28.82",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.998,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 422
  },
  {
    "kat": 4,
    "oda_no": "4.28.83",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.998,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 423
  },
  {
    "kat": 4,
    "oda_no": "4.28.85",
    "oda_adi": "Гостиная",
    "alan_m2": 21.18,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9816,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 424
  },
  {
    "kat": 4,
    "oda_no": "4.28.86",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 30.81,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.373,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 425
  },
  {
    "kat": 4,
    "oda_no": "4.28.87",
    "oda_adi": "Гостиная",
    "alan_m2": 20.9,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.868,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 426
  },
  {
    "kat": 4,
    "oda_no": "4.28.89",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 28.73,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.4625,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 427
  },
  {
    "kat": 4,
    "oda_no": "4.28.89",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 428
  },
  {
    "kat": 4,
    "oda_no": "4.19.01",
    "oda_adi": "Палата на 1 койку (изолятор)",
    "alan_m2": 21.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 4.6248,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 429
  },
  {
    "kat": 4,
    "oda_no": "4.19.01",
    "oda_adi": "Палата на 1 койку (изолятор)",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 430
  },
  {
    "kat": 4,
    "oda_no": "4.19.03",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1885,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 431
  },
  {
    "kat": 4,
    "oda_no": "4.19.10",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3527,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 432
  },
  {
    "kat": 4,
    "oda_no": "4.19.13",
    "oda_adi": "Коридор",
    "alan_m2": 60.58,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.406,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 433
  },
  {
    "kat": 4,
    "oda_no": "4.19.15",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3527,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 434
  },
  {
    "kat": 4,
    "oda_no": "4.19.18",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.36,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3527,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 435
  },
  {
    "kat": 4,
    "oda_no": "4.19.22",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.3,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3527,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 436
  },
  {
    "kat": 4,
    "oda_no": "4.19.28",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.38,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3527,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 437
  },
  {
    "kat": 4,
    "oda_no": "4.19.29",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 18.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5839,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 438
  },
  {
    "kat": 4,
    "oda_no": "4.19.32",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 439
  },
  {
    "kat": 4,
    "oda_no": "4.19.34",
    "oda_adi": "Коридор",
    "alan_m2": 109.07,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.066,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 440
  },
  {
    "kat": 4,
    "oda_no": "4.19.35",
    "oda_adi": "Кабинет старшей медсестры с местом для хранения медикаментов",
    "alan_m2": 21.29,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.7169,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 441
  },
  {
    "kat": 4,
    "oda_no": "4.19.37",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 442
  },
  {
    "kat": 4,
    "oda_no": "4.19.40",
    "oda_adi": "Ординаторская",
    "alan_m2": 18.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3589,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 443
  },
  {
    "kat": 4,
    "oda_no": "4.19.41",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 444
  },
  {
    "kat": 4,
    "oda_no": "4.19.44",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.1427,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 445
  },
  {
    "kat": 4,
    "oda_no": "4.19.47",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 45.24,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 2.3528,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 446
  },
  {
    "kat": 4,
    "oda_no": "4.19.50",
    "oda_adi": "Гостиная",
    "alan_m2": 18.48,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.172,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 447
  },
  {
    "kat": 4,
    "oda_no": "4.19.50",
    "oda_adi": "Гостиная",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 448
  },
  {
    "kat": 4,
    "oda_no": "4.19.54",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 26.07,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.4377,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 449
  },
  {
    "kat": 4,
    "oda_no": "4.19.57",
    "oda_adi": "Комната персонала",
    "alan_m2": 11.8,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.558,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 450
  },
  {
    "kat": 4,
    "oda_no": "4.19.61",
    "oda_adi": "Коридор",
    "alan_m2": 76.26,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.554,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 451
  },
  {
    "kat": 4,
    "oda_no": "4.19.65",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 23.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.2889,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 452
  },
  {
    "kat": 4,
    "oda_no": "4.19.67",
    "oda_adi": "Гостиная",
    "alan_m2": 21.24,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.2269,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 453
  },
  {
    "kat": 4,
    "oda_no": "4.19.69",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 27.52,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.7489,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 454
  },
  {
    "kat": 4,
    "oda_no": "4.19.70",
    "oda_adi": "Комната сопровождающих",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.77,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 455
  },
  {
    "kat": 4,
    "oda_no": "4.30.01",
    "oda_adi": "Кабинет сервисного сопровождения",
    "alan_m2": 23.42,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.713,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 456
  },
  {
    "kat": 4,
    "oda_no": "4.30.02",
    "oda_adi": "Консультативный кабинет",
    "alan_m2": 19.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.3709,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 457
  },
  {
    "kat": 4,
    "oda_no": "4.30.03",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 20.81,
    "kategori": "В3",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.306,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 458
  },
  {
    "kat": 4,
    "oda_no": "4.30.04",
    "oda_adi": "Коридор",
    "alan_m2": 28.62,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.5069,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 459
  },
  {
    "kat": 4,
    "oda_no": "4.30.05",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 20.98,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.033,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 460
  },
  {
    "kat": 4,
    "oda_no": "4.30.06",
    "oda_adi": "Консультативный кабинет",
    "alan_m2": 23.39,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.4309,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 461
  },
  {
    "kat": 4,
    "oda_no": "4.50.04",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 37.24,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.6,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 462
  },
  {
    "kat": 4,
    "oda_no": "4.50.07",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 174.84,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 4.873,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 463
  },
  {
    "kat": 4,
    "oda_no": "4.50.08",
    "oda_adi": "Коридор",
    "alan_m2": 42.76,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.396,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 464
  },
  {
    "kat": 4,
    "oda_no": "4.50.10",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 55.71,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.67,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 465
  },
  {
    "kat": 4,
    "oda_no": "4.50.14",
    "oda_adi": "Коридор",
    "alan_m2": 57.08,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.396,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 466
  },
  {
    "kat": 4,
    "oda_no": "4.70.02",
    "oda_adi": "Кроссовая",
    "alan_m2": 11.08,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.68,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.6/К2р.6",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 467
  },
  {
    "kat": 4,
    "oda_no": "4.70.03",
    "oda_adi": "Электрощитовая",
    "alan_m2": 22.14,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.86,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.5/К2р.5",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 468
  },
  {
    "kat": 4,
    "oda_no": "4.70.04",
    "oda_adi": "Электрощитовая",
    "alan_m2": 8.28,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.64,
    "sistem_tipi": "VRF",
    "ana_sistem": "К3",
    "sistem_no": "К3.1.3/К3.1р.3",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 469
  },
  {
    "kat": 4,
    "oda_no": "4.70.05",
    "oda_adi": "Кроссовая",
    "alan_m2": 9.02,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.65,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.3/К5р.3",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 470
  },
  {
    "kat": 5,
    "oda_no": "5.07.01",
    "oda_adi": "Кабинет",
    "alan_m2": 32.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.7498,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 471
  },
  {
    "kat": 5,
    "oda_no": "5.07.02",
    "oda_adi": "Отдел охраны труда и пожарной безопасности",
    "alan_m2": 36.88,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.1203,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 472
  },
  {
    "kat": 5,
    "oda_no": "5.07.03",
    "oda_adi": "Кабинет начальника диспетчерской службы",
    "alan_m2": 17.36,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5623,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 473
  },
  {
    "kat": 5,
    "oda_no": "5.07.04",
    "oda_adi": "Комната персонала",
    "alan_m2": 17.04,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.648,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 474
  },
  {
    "kat": 5,
    "oda_no": "5.07.05",
    "oda_adi": "Кабинет диспетчерской службы",
    "alan_m2": 34.92,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.0803,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 475
  },
  {
    "kat": 5,
    "oda_no": "5.07.06",
    "oda_adi": "Коридор",
    "alan_m2": 41.87,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.386,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 476
  },
  {
    "kat": 5,
    "oda_no": "5.07.08",
    "oda_adi": "Кабинет руководителя службы сервиса",
    "alan_m2": 20.6,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.7652,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 477
  },
  {
    "kat": 5,
    "oda_no": "5.07.10",
    "oda_adi": "Кабинет службы сервиса",
    "alan_m2": 46.37,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 10.2316,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 3,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 478
  },
  {
    "kat": 5,
    "oda_no": "5.30.01",
    "oda_adi": "Консультативный (смотровой) кабинет",
    "alan_m2": 21.55,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.0652,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 479
  },
  {
    "kat": 5,
    "oda_no": "5.30.02",
    "oda_adi": "Кабинет УЗИ",
    "alan_m2": 22.34,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.9943,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 480
  },
  {
    "kat": 5,
    "oda_no": "5.30.04",
    "oda_adi": "Кабинет сервисного сопровождения",
    "alan_m2": 13.51,
    "kategori": "В4",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.4418,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 481
  },
  {
    "kat": 5,
    "oda_no": "5.32.01",
    "oda_adi": "Гостиная",
    "alan_m2": 18.84,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.9748,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 482
  },
  {
    "kat": 5,
    "oda_no": "5.32.03",
    "oda_adi": "Палата на 1 койку \"Комфорт +\"",
    "alan_m2": 25.04,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.9351,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 483
  },
  {
    "kat": 5,
    "oda_no": "5.32.04",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 22.98,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 4.9029,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 484
  },
  {
    "kat": 5,
    "oda_no": "5.32.08",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 19.83,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0629,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 485
  },
  {
    "kat": 5,
    "oda_no": "5.32.10",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 34.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 7.329,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 486
  },
  {
    "kat": 5,
    "oda_no": "5.32.15",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.68,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2243,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 487
  },
  {
    "kat": 5,
    "oda_no": "5.32.21",
    "oda_adi": "Гостиная",
    "alan_m2": 23.19,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.135,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 488
  },
  {
    "kat": 5,
    "oda_no": "5.32.22",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.13,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2143,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 489
  },
  {
    "kat": 5,
    "oda_no": "5.32.25",
    "oda_adi": "Коридор",
    "alan_m2": 68.55,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 4.9029,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 490
  },
  {
    "kat": 5,
    "oda_no": "5.32.31",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.3556,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 491
  },
  {
    "kat": 5,
    "oda_no": "5.32.32",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 19.77,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.9225,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 492
  },
  {
    "kat": 5,
    "oda_no": "5.32.37",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.3556,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 493
  },
  {
    "kat": 5,
    "oda_no": "5.32.40",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.3556,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 494
  },
  {
    "kat": 5,
    "oda_no": "5.32.43",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.16,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3741,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 495
  },
  {
    "kat": 5,
    "oda_no": "5.32.45",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.3556,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 496
  },
  {
    "kat": 5,
    "oda_no": "5.32.50",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 19.85,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 1.1633,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 497
  },
  {
    "kat": 5,
    "oda_no": "5.32.51",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.68,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.3556,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 498
  },
  {
    "kat": 5,
    "oda_no": "5.32.54",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3841,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 499
  },
  {
    "kat": 5,
    "oda_no": "5.32.56",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 19.69,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.3256,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 500
  },
  {
    "kat": 5,
    "oda_no": "5.32.60",
    "oda_adi": "Коридор",
    "alan_m2": 118.14,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.8723,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 501
  },
  {
    "kat": 5,
    "oda_no": "5.32.61",
    "oda_adi": "Коридор",
    "alan_m2": 146.71,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 6.0494,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 502
  },
  {
    "kat": 5,
    "oda_no": "5.32.62",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3841,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 503
  },
  {
    "kat": 5,
    "oda_no": "5.32.66",
    "oda_adi": "Палата на 1 койку (изолятор)",
    "alan_m2": 22.82,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.1279,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 504
  },
  {
    "kat": 5,
    "oda_no": "5.32.71",
    "oda_adi": "Кабинет дежурного врача",
    "alan_m2": 17.61,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.2152,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 505
  },
  {
    "kat": 5,
    "oda_no": "5.32.73",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.3841,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 506
  },
  {
    "kat": 5,
    "oda_no": "5.32.76",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 22.91,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.4041,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 507
  },
  {
    "kat": 5,
    "oda_no": "5.32.81",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 20.68,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.2945,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 508
  },
  {
    "kat": 5,
    "oda_no": "5.32.86",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 2.0321,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 509
  },
  {
    "kat": 5,
    "oda_no": "5.32.87",
    "oda_adi": "Кабинет",
    "alan_m2": 26.47,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.4752,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 510
  },
  {
    "kat": 5,
    "oda_no": "5.32.89",
    "oda_adi": "Гостиная",
    "alan_m2": 20.46,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.085,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 511
  },
  {
    "kat": 5,
    "oda_no": "5.32.93",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 25.35,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.6691,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 512
  },
  {
    "kat": 5,
    "oda_no": "5.33.02",
    "oda_adi": "Кабинет физиотерапии",
    "alan_m2": 25.14,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.7341,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 513
  },
  {
    "kat": 5,
    "oda_no": "5.33.03",
    "oda_adi": "Коридор",
    "alan_m2": 31.85,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.33,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 514
  },
  {
    "kat": 5,
    "oda_no": "5.33.04",
    "oda_adi": "Кабинет ЛФК",
    "alan_m2": 22.46,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "18-28(18)",
    "sogutma_yuku_kW": 3.3941,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 515
  },
  {
    "kat": 5,
    "oda_no": "5.33.05",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": 21.43,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6748,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 516
  },
  {
    "kat": 5,
    "oda_no": "5.33.07",
    "oda_adi": "Кабинет механотерапии",
    "alan_m2": 29.1,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "18 - 28 (18)",
    "sogutma_yuku_kW": 1.9421,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 517
  },
  {
    "kat": 5,
    "oda_no": "5.33.08",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 21.67,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6323,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 518
  },
  {
    "kat": 5,
    "oda_no": "5.33.10",
    "oda_adi": "Коридор с зоной комфортного ожидания",
    "alan_m2": 82.72,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.284,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 519
  },
  {
    "kat": 5,
    "oda_no": "5.33.11",
    "oda_adi": "Ординаторская",
    "alan_m2": 18.06,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.3173,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 520
  },
  {
    "kat": 5,
    "oda_no": "5.33.17",
    "oda_adi": "Бизнес зона VIP (переговорная)",
    "alan_m2": 24.58,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.3263,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 521
  },
  {
    "kat": 5,
    "oda_no": "5.33.18",
    "oda_adi": "Массажный кабинет + мануальная терапия",
    "alan_m2": 20.63,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 0.975,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 522
  },
  {
    "kat": 5,
    "oda_no": "5.33.19",
    "oda_adi": "Кабинет физиотерапии",
    "alan_m2": 19.31,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "18-28(18)",
    "sogutma_yuku_kW": 2.7753,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 523
  },
  {
    "kat": 5,
    "oda_no": "5.33.21",
    "oda_adi": "Массажный кабинет + мануальная терапия",
    "alan_m2": 23.5,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26 (20)",
    "sogutma_yuku_kW": 1.015,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 524
  },
  {
    "kat": 5,
    "oda_no": "5.33.22",
    "oda_adi": "Кабинет врача и медсестры ЭМЛ",
    "alan_m2": 20.81,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.7703,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 525
  },
  {
    "kat": 5,
    "oda_no": "5.33.24",
    "oda_adi": "Кабинет восстановительного лечения (обертывания)",
    "alan_m2": 29.51,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-27(20)",
    "sogutma_yuku_kW": 0.861,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 526
  },
  {
    "kat": 5,
    "oda_no": "5.33.25",
    "oda_adi": "Кабинет ЭМЛ",
    "alan_m2": 21.05,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5683,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 527
  },
  {
    "kat": 5,
    "oda_no": "5.33.27",
    "oda_adi": "Кабинет восстановительного лечения (ванна+кедровая бочка)",
    "alan_m2": 23.5,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "25-29 (25)",
    "sogutma_yuku_kW": 0.73,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 528
  },
  {
    "kat": 5,
    "oda_no": "5.33.29",
    "oda_adi": "Зал ЛФК для индивидуальных занятий + кардио зона",
    "alan_m2": 45.76,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "18-28(18)",
    "sogutma_yuku_kW": 2.6795,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 529
  },
  {
    "kat": 5,
    "oda_no": "5.33.30",
    "oda_adi": "Кабинет физиотерапии",
    "alan_m2": 29.51,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.861,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 530
  },
  {
    "kat": 5,
    "oda_no": "5.33.31",
    "oda_adi": "Коридор",
    "alan_m2": 96.61,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.671,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 531
  },
  {
    "kat": 5,
    "oda_no": "5.33.34",
    "oda_adi": "Кабинет комплексной диагностики",
    "alan_m2": 46.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 2.3239,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 532
  },
  {
    "kat": 5,
    "oda_no": "5.34.01",
    "oda_adi": "Консультативный (смотровой) кабинет",
    "alan_m2": 22.25,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 5.1539,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 533
  },
  {
    "kat": 5,
    "oda_no": "5.34.02",
    "oda_adi": "Коридор",
    "alan_m2": 87.34,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.594,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 534
  },
  {
    "kat": 5,
    "oda_no": "5.34.03",
    "oda_adi": "Палата на 1 койку (изолятор)",
    "alan_m2": 21.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 4.9766,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 535
  },
  {
    "kat": 5,
    "oda_no": "5.34.06",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0526,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 536
  },
  {
    "kat": 5,
    "oda_no": "5.34.09",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2243,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 537
  },
  {
    "kat": 5,
    "oda_no": "5.34.12",
    "oda_adi": "Комната персонала",
    "alan_m2": 11.88,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.568,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 538
  },
  {
    "kat": 5,
    "oda_no": "5.34.13",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2243,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 539
  },
  {
    "kat": 5,
    "oda_no": "5.34.17",
    "oda_adi": "Кабинет старшей медсестры с местом для хранения медикаментов",
    "alan_m2": 20.19,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6345,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 540
  },
  {
    "kat": 5,
    "oda_no": "5.34.18",
    "oda_adi": "Коридор",
    "alan_m2": 36.74,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.366,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 541
  },
  {
    "kat": 5,
    "oda_no": "5.34.20",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2243,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 542
  },
  {
    "kat": 5,
    "oda_no": "5.34.22",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 18.78,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5923,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 543
  },
  {
    "kat": 5,
    "oda_no": "5.34.24",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2243,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 544
  },
  {
    "kat": 5,
    "oda_no": "5.34.27",
    "oda_adi": "Кабинет сестры-хозяйки с местом хранения чистого белья",
    "alan_m2": 19.91,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6633,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 545
  },
  {
    "kat": 5,
    "oda_no": "5.34.28",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2243,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 546
  },
  {
    "kat": 5,
    "oda_no": "5.34.30",
    "oda_adi": "Ординаторская",
    "alan_m2": 31.76,
    "kategori": "В4",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.8483,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 547
  },
  {
    "kat": 5,
    "oda_no": "5.34.34",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0143,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 548
  },
  {
    "kat": 5,
    "oda_no": "5.34.35",
    "oda_adi": "Кабинет",
    "alan_m2": 23.27,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6303,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 549
  },
  {
    "kat": 5,
    "oda_no": "5.34.37",
    "oda_adi": "Коридор",
    "alan_m2": 100.72,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.5925,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 550
  },
  {
    "kat": 5,
    "oda_no": "5.34.38",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0143,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 551
  },
  {
    "kat": 5,
    "oda_no": "5.34.42",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0143,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 552
  },
  {
    "kat": 5,
    "oda_no": "5.34.45",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 43.22,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.983,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 553
  },
  {
    "kat": 5,
    "oda_no": "5.34.47",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0143,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 554
  },
  {
    "kat": 5,
    "oda_no": "5.34.52",
    "oda_adi": "Гостиная",
    "alan_m2": 21.31,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 4.8943,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 555
  },
  {
    "kat": 5,
    "oda_no": "5.34.56",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.1079,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 556
  },
  {
    "kat": 5,
    "oda_no": "5.34.58",
    "oda_adi": "Коридор",
    "alan_m2": 78.33,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.9502,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 557
  },
  {
    "kat": 5,
    "oda_no": "5.34.61",
    "oda_adi": "Смотровая",
    "alan_m2": 27.32,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27(20)",
    "sogutma_yuku_kW": 5.7804,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 558
  },
  {
    "kat": 5,
    "oda_no": "5.34.64",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 23.24,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.5532,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 559
  },
  {
    "kat": 5,
    "oda_no": "5.34.68",
    "oda_adi": "Гостиная",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.5112,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 560
  },
  {
    "kat": 5,
    "oda_no": "5.34.70",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 4.0351,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 561
  },
  {
    "kat": 5,
    "oda_no": "5.35.04",
    "oda_adi": "Комната персонала",
    "alan_m2": 14.81,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.608,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 562
  },
  {
    "kat": 5,
    "oda_no": "5.35.06",
    "oda_adi": "Коридор",
    "alan_m2": 42.73,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.9265,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 563
  },
  {
    "kat": 5,
    "oda_no": "5.35.09",
    "oda_adi": "Коридор",
    "alan_m2": 109.96,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.066,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 564
  },
  {
    "kat": 5,
    "oda_no": "5.35.20",
    "oda_adi": "Кабинет дежурного врача",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.1903,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 565
  },
  {
    "kat": 5,
    "oda_no": "5.35.22",
    "oda_adi": "Комната сопровождающих",
    "alan_m2": 21.03,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.9221,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 566
  },
  {
    "kat": 5,
    "oda_no": "5.35.23",
    "oda_adi": "Палата",
    "alan_m2": 22.36,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.11,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 567
  },
  {
    "kat": 5,
    "oda_no": "5.35.27",
    "oda_adi": "Кабинет",
    "alan_m2": 28.17,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.151,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 568
  },
  {
    "kat": 5,
    "oda_no": "5.35.29",
    "oda_adi": "Комната сопровождающих",
    "alan_m2": 21.73,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.423,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 569
  },
  {
    "kat": 5,
    "oda_no": "5.35.30",
    "oda_adi": "Комната сопровождающих",
    "alan_m2": 21.8,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4773,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 570
  },
  {
    "kat": 5,
    "oda_no": "5.35.31",
    "oda_adi": "Кабинет",
    "alan_m2": 28.06,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.541,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 571
  },
  {
    "kat": 5,
    "oda_no": "5.35.32",
    "oda_adi": "Кабинет",
    "alan_m2": 28.19,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.3256,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 572
  },
  {
    "kat": 5,
    "oda_no": "5.35.33",
    "oda_adi": "Палата",
    "alan_m2": 30.46,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.4349,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 573
  },
  {
    "kat": 5,
    "oda_no": "5.35.35",
    "oda_adi": "Палата",
    "alan_m2": 27.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 7.05,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 574
  },
  {
    "kat": 5,
    "oda_no": "5.50.04",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 37.24,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.6,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 575
  },
  {
    "kat": 5,
    "oda_no": "5.50.07",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 190.35,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 5.0575,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 576
  },
  {
    "kat": 5,
    "oda_no": "5.50.10",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 56.93,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.69,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 577
  },
  {
    "kat": 5,
    "oda_no": "5.50.13",
    "oda_adi": "Лифтовый холл (ПБЗ)",
    "alan_m2": 32.47,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.1275,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 578
  },
  {
    "kat": 5,
    "oda_no": "5.70.02",
    "oda_adi": "Кроссовая",
    "alan_m2": 11.08,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.68,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.4/К2р.4",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 579
  },
  {
    "kat": 5,
    "oda_no": "5.70.03",
    "oda_adi": "Электрощитовая",
    "alan_m2": 22.14,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.86,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.3/К2р.3",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 580
  },
  {
    "kat": 5,
    "oda_no": "5.70.04",
    "oda_adi": "Электрощитовая",
    "alan_m2": 8.25,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.74,
    "sistem_tipi": "VRF",
    "ana_sistem": "К3",
    "sistem_no": "К3.1.2/К3.1р.2",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 581
  },
  {
    "kat": 5,
    "oda_no": "5.70.05",
    "oda_adi": "Кроссовая",
    "alan_m2": 9.02,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.65,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.2/К5р.2",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 582
  },
  {
    "kat": 5,
    "oda_no": "5.82.02",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 20.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.5195,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 583
  },
  {
    "kat": 5,
    "oda_no": "5.82.05",
    "oda_adi": "Гостиная",
    "alan_m2": 21.75,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2641,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 584
  },
  {
    "kat": 5,
    "oda_no": "5.82.07",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 20.66,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.5991,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 585
  },
  {
    "kat": 5,
    "oda_no": "5.82.10",
    "oda_adi": "Гостиная",
    "alan_m2": 21.55,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2641,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 586
  },
  {
    "kat": 5,
    "oda_no": "5.82.13",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 20.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.5991,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 587
  },
  {
    "kat": 5,
    "oda_no": "5.82.15",
    "oda_adi": "Гостиная",
    "alan_m2": 21.75,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.2641,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 588
  },
  {
    "kat": 5,
    "oda_no": "5.82.18",
    "oda_adi": "Гостиная",
    "alan_m2": 20.66,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9021,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 589
  },
  {
    "kat": 5,
    "oda_no": "5.82.20",
    "oda_adi": "Палата на 1 койку VIP",
    "alan_m2": 22.5,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.6191,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 590
  },
  {
    "kat": 5,
    "oda_no": "5.82.23",
    "oda_adi": "Коридор",
    "alan_m2": 85.08,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.888,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 591
  },
  {
    "kat": 5,
    "oda_no": "5.82.28",
    "oda_adi": "Комната персонала",
    "alan_m2": 13.99,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.598,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 592
  },
  {
    "kat": 5,
    "oda_no": "5.82.30",
    "oda_adi": "Коридор",
    "alan_m2": 33.61,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.248,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 593
  },
  {
    "kat": 6,
    "oda_no": "6.07.01",
    "oda_adi": "Переговорная",
    "alan_m2": 46.71,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6629,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 594
  },
  {
    "kat": 6,
    "oda_no": "6.07.02",
    "oda_adi": "Административный кабинет",
    "alan_m2": 25.19,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.1763,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 595
  },
  {
    "kat": 6,
    "oda_no": "6.07.06",
    "oda_adi": "Коридор",
    "alan_m2": 66.71,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.426,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 596
  },
  {
    "kat": 6,
    "oda_no": "6.07.08",
    "oda_adi": "Административный кабинет",
    "alan_m2": 23.42,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 3.6508,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 597
  },
  {
    "kat": 6,
    "oda_no": "6.07.08",
    "oda_adi": "Административный кабинет",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 598
  },
  {
    "kat": 6,
    "oda_no": "6.07.09",
    "oda_adi": "Административный кабинет",
    "alan_m2": 25.34,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.84,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 599
  },
  {
    "kat": 6,
    "oda_no": "6.07.11",
    "oda_adi": "Административный кабинет",
    "alan_m2": 33.1,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.414,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 600
  },
  {
    "kat": 6,
    "oda_no": "6.07.12",
    "oda_adi": "Кабинет главного врача",
    "alan_m2": 30.86,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.262,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 601
  },
  {
    "kat": 6,
    "oda_no": "6.07.13",
    "oda_adi": "Приемная директора и главного врача",
    "alan_m2": 21.71,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.952,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 602
  },
  {
    "kat": 6,
    "oda_no": "6.07.14",
    "oda_adi": "Кабинет директора",
    "alan_m2": 31.54,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.272,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 603
  },
  {
    "kat": 6,
    "oda_no": "6.07.15",
    "oda_adi": "Комната отдыха",
    "alan_m2": 25.37,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.865,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 604
  },
  {
    "kat": 6,
    "oda_no": "6.16.01",
    "oda_adi": "Помещение временного пребывания на 1 место",
    "alan_m2": 14.57,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 0.965,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 605
  },
  {
    "kat": 6,
    "oda_no": "6.16.03",
    "oda_adi": "Процедурная гастроскопии",
    "alan_m2": 18.39,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.569,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 606
  },
  {
    "kat": 6,
    "oda_no": "6.16.05",
    "oda_adi": "Процедурная гастроскопии",
    "alan_m2": 18.53,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.569,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 607
  },
  {
    "kat": 6,
    "oda_no": "6.16.06",
    "oda_adi": "Коридор",
    "alan_m2": 138.86,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 8.2416,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 608
  },
  {
    "kat": 6,
    "oda_no": "6.16.07",
    "oda_adi": "Процедурная колоноскопии",
    "alan_m2": 18.1,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.164,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 609
  },
  {
    "kat": 6,
    "oda_no": "6.16.11",
    "oda_adi": "Процедурная колоноскопии",
    "alan_m2": 18.93,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-27 (20)",
    "sogutma_yuku_kW": 1.184,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 610
  },
  {
    "kat": 6,
    "oda_no": "6.16.13",
    "oda_adi": "Коридор",
    "alan_m2": 83.35,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.9283,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 611
  },
  {
    "kat": 6,
    "oda_no": "6.16.14",
    "oda_adi": "Коридор",
    "alan_m2": 76.3,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.23,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 612
  },
  {
    "kat": 6,
    "oda_no": "6.16.17",
    "oda_adi": "Консультативный кабинет",
    "alan_m2": 23.2,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6393,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 613
  },
  {
    "kat": 6,
    "oda_no": "6.16.20",
    "oda_adi": "Помещение временного пребывания на 2 места",
    "alan_m2": 38.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.264,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 614
  },
  {
    "kat": 6,
    "oda_no": "6.16.24",
    "oda_adi": "Консультативный кабинет",
    "alan_m2": 22,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6193,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 615
  },
  {
    "kat": 6,
    "oda_no": "6.16.26",
    "oda_adi": "Комната персонала",
    "alan_m2": 10.89,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.548,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 616
  },
  {
    "kat": 6,
    "oda_no": "6.16.27",
    "oda_adi": "Помещение временного пребывания на 2 места",
    "alan_m2": 38.87,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.264,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 617
  },
  {
    "kat": 6,
    "oda_no": "6.16.28",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 23.26,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.994,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 618
  },
  {
    "kat": 6,
    "oda_no": "6.16.31",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": 14.09,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.927,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 619
  },
  {
    "kat": 6,
    "oda_no": "6.16.32",
    "oda_adi": "Ординаторская",
    "alan_m2": 25.05,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.186,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 620
  },
  {
    "kat": 6,
    "oda_no": "6.36.07",
    "oda_adi": "Ординаторская",
    "alan_m2": 23.79,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.166,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 621
  },
  {
    "kat": 6,
    "oda_no": "6.36.10",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 13.99,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.844,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 622
  },
  {
    "kat": 6,
    "oda_no": "6.36.15",
    "oda_adi": "Коридор",
    "alan_m2": 111.49,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.076,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 623
  },
  {
    "kat": 6,
    "oda_no": "6.36.20",
    "oda_adi": "Кабинет старшей медсестры с местом для хранения медикаментов",
    "alan_m2": 22.94,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.129,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 624
  },
  {
    "kat": 6,
    "oda_no": "6.36.23",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.4213,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 625
  },
  {
    "kat": 6,
    "oda_no": "6.36.30",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0273,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 626
  },
  {
    "kat": 6,
    "oda_no": "6.36.36",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.4213,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 627
  },
  {
    "kat": 6,
    "oda_no": "6.36.41",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0273,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 628
  },
  {
    "kat": 6,
    "oda_no": "6.36.48",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.4213,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 629
  },
  {
    "kat": 6,
    "oda_no": "6.36.52",
    "oda_adi": "Палата на 2 койки",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.0273,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 630
  },
  {
    "kat": 6,
    "oda_no": "6.36.58",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 5.2113,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 631
  },
  {
    "kat": 6,
    "oda_no": "6.36.63",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 21.4,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 4.8173,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 632
  },
  {
    "kat": 6,
    "oda_no": "6.36.67",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": 23.19,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 4.9786,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 633
  },
  {
    "kat": 6,
    "oda_no": "6.36.67",
    "oda_adi": "Палата на 1 койку",
    "alan_m2": null,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": null,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 634
  },
  {
    "kat": 6,
    "oda_no": "6.36.69",
    "oda_adi": "Коридор",
    "alan_m2": 90.71,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.604,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 635
  },
  {
    "kat": 6,
    "oda_no": "6.37.03",
    "oda_adi": "Помещение бесед с врачом",
    "alan_m2": 13.52,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.9089,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 636
  },
  {
    "kat": 6,
    "oda_no": "6.37.19",
    "oda_adi": "Кабинет дежурных реаниматологов",
    "alan_m2": 13.64,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.87,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 637
  },
  {
    "kat": 6,
    "oda_no": "6.37.24",
    "oda_adi": "Сестринская",
    "alan_m2": 14.11,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.2663,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 638
  },
  {
    "kat": 6,
    "oda_no": "6.37.28",
    "oda_adi": "Коридор",
    "alan_m2": 67.2,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.642,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 639
  },
  {
    "kat": 6,
    "oda_no": "6.37.37",
    "oda_adi": "Ординаторская",
    "alan_m2": 23.3,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.769,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 640
  },
  {
    "kat": 6,
    "oda_no": "6.37.41",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": 14.96,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.979,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 641
  },
  {
    "kat": 6,
    "oda_no": "6.37.45",
    "oda_adi": "Кабинет сестры-хозяйки",
    "alan_m2": 14.22,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.905,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 642
  },
  {
    "kat": 6,
    "oda_no": "6.37.47",
    "oda_adi": "Комната персонала",
    "alan_m2": 16.47,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.3063,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 643
  },
  {
    "kat": 6,
    "oda_no": "6.37.55",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 19.23,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.924,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 644
  },
  {
    "kat": 6,
    "oda_no": "6.37.57",
    "oda_adi": "Помещение отдыха посетителей реанимации",
    "alan_m2": 28.66,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.828,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 645
  },
  {
    "kat": 6,
    "oda_no": "6.37.59",
    "oda_adi": "Коридор",
    "alan_m2": 42.31,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.17,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 646
  },
  {
    "kat": 6,
    "oda_no": "6.38.01",
    "oda_adi": "Кабинет заведующего оперблоком",
    "alan_m2": 21.9,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.974,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 647
  },
  {
    "kat": 6,
    "oda_no": "6.38.03",
    "oda_adi": "Кабинет старшей медсестры",
    "alan_m2": 14.82,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.985,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 648
  },
  {
    "kat": 6,
    "oda_no": "6.38.04",
    "oda_adi": "Коридор",
    "alan_m2": 53.53,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.278,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 649
  },
  {
    "kat": 6,
    "oda_no": "6.38.06",
    "oda_adi": "Комната дежурного лаборанта",
    "alan_m2": 11.79,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.803,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 650
  },
  {
    "kat": 6,
    "oda_no": "6.38.08",
    "oda_adi": "Комната персонала",
    "alan_m2": 14.22,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.9119,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 651
  },
  {
    "kat": 6,
    "oda_no": "6.38.09",
    "oda_adi": "Лаборатория срочных анализов",
    "alan_m2": 25.01,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 1.975,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 652
  },
  {
    "kat": 6,
    "oda_no": "6.38.10",
    "oda_adi": "Коридор",
    "alan_m2": 118.84,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.792,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 653
  },
  {
    "kat": 6,
    "oda_no": "6.38.16",
    "oda_adi": "Кабинет хирургов",
    "alan_m2": 20.59,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.1443,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 654
  },
  {
    "kat": 6,
    "oda_no": "6.38.25",
    "oda_adi": "Кабинет операционных сестер",
    "alan_m2": 18.76,
    "kategori": "В3",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.1443,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 655
  },
  {
    "kat": 6,
    "oda_no": "6.38.30",
    "oda_adi": "Кабинет врачей-анестезиологов",
    "alan_m2": 18.32,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.9043,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 656
  },
  {
    "kat": 6,
    "oda_no": "6.38.33",
    "oda_adi": "Кабинет сестер-анестезисток",
    "alan_m2": 18.88,
    "kategori": "В3",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.1443,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 657
  },
  {
    "kat": 6,
    "oda_no": "6.38.38",
    "oda_adi": "Комната персонала",
    "alan_m2": 19.01,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.3463,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 658
  },
  {
    "kat": 6,
    "oda_no": "6.38.41",
    "oda_adi": "Кабинет врачей-патоморфологов",
    "alan_m2": 19.76,
    "kategori": "В3",
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.6063,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 659
  },
  {
    "kat": 6,
    "oda_no": "6.38.44",
    "oda_adi": "Экспресс-лаборатория гистологических исследований биопсийного материала при операционном блоке",
    "alan_m2": 37.02,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": "20-26(20)",
    "sogutma_yuku_kW": 3.8745,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK04A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 3.77,
    "kaynak_satir": 660
  },
  {
    "kat": 6,
    "oda_no": "6.38.51",
    "oda_adi": "Помещение ИБП",
    "alan_m2": 6.49,
    "kategori": "В3",
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 10.11,
    "sistem_tipi": "VRF",
    "ana_sistem": "К8",
    "sistem_no": "К8/К8р",
    "blok_tipi": null,
    "adet": null,
    "nominal_guc_kW": null,
    "kaynak_satir": 661
  },
  {
    "kat": 6,
    "oda_no": "6.38.52",
    "oda_adi": "Коридор",
    "alan_m2": 109.62,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 0.762,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 662
  },
  {
    "kat": 6,
    "oda_no": "6.38.71",
    "oda_adi": "Кладовая хранения НДА",
    "alan_m2": 12.99,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 4.255,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 663
  },
  {
    "kat": 6,
    "oda_no": "6.39.01",
    "oda_adi": "Ординаторская",
    "alan_m2": 25.15,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 2.186,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 664
  },
  {
    "kat": 6,
    "oda_no": "6.39.02",
    "oda_adi": "Сестринская",
    "alan_m2": 15.98,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 0.628,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 665
  },
  {
    "kat": 6,
    "oda_no": "6.39.19",
    "oda_adi": "Кабинет заведующего",
    "alan_m2": 18.32,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.5823,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 666
  },
  {
    "kat": 6,
    "oda_no": "6.39.20",
    "oda_adi": "Комната персонала",
    "alan_m2": 11.26,
    "kategori": null,
    "temizlik_sinifi": "Г",
    "ic_sicaklik_C": 20,
    "sogutma_yuku_kW": 1.2263,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 667
  },
  {
    "kat": 6,
    "oda_no": "6.39.24",
    "oda_adi": "Коридор",
    "alan_m2": 64.03,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.0489,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 668
  },
  {
    "kat": 6,
    "oda_no": "6.39.25",
    "oda_adi": "Коридор",
    "alan_m2": 83.51,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 4.2695,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK03A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2.9,
    "kaynak_satir": 669
  },
  {
    "kat": 6,
    "oda_no": "6.50.05",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 37.24,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.708,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 670
  },
  {
    "kat": 6,
    "oda_no": "6.50.08",
    "oda_adi": "Коридор",
    "alan_m2": 152.82,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.7955,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 2,
    "nominal_guc_kW": 2,
    "kaynak_satir": 671
  },
  {
    "kat": 6,
    "oda_no": "6.50.12",
    "oda_adi": "Зона дневного пребывания пациентов",
    "alan_m2": 57.21,
    "kategori": null,
    "temizlik_sinifi": "В",
    "ic_sicaklik_C": 18,
    "sogutma_yuku_kW": 0.798,
    "sistem_tipi": "Фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 672
  },
  {
    "kat": 6,
    "oda_no": "6.50.15",
    "oda_adi": "Лифтовый холл (ПБЗ)",
    "alan_m2": 32.22,
    "kategori": null,
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.1275,
    "sistem_tipi": "фанкойл",
    "ana_sistem": null,
    "sistem_no": null,
    "blok_tipi": "MK02A3SCBS",
    "adet": 1,
    "nominal_guc_kW": 2,
    "kaynak_satir": 673
  },
  {
    "kat": 6,
    "oda_no": "6.70.01",
    "oda_adi": "Кроссовая",
    "alan_m2": 9.8,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.66,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.2/К2р.2",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 674
  },
  {
    "kat": 6,
    "oda_no": "6.70.02",
    "oda_adi": "Электрощитовая",
    "alan_m2": 19.55,
    "kategori": "В3",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.22,
    "sistem_tipi": "VRF",
    "ana_sistem": "К2",
    "sistem_no": "К2.1/К2р.1",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 675
  },
  {
    "kat": 6,
    "oda_no": "6.70.03",
    "oda_adi": "Кроссовая",
    "alan_m2": 8.36,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 2.64,
    "sistem_tipi": "VRF",
    "ana_sistem": "К5",
    "sistem_no": "К5.1/К5р.1",
    "blok_tipi": "MIH28GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 2.8,
    "kaynak_satir": 676
  },
  {
    "kat": 6,
    "oda_no": "6.70.04",
    "oda_adi": "Электрощитовая",
    "alan_m2": 8.35,
    "kategori": "В4",
    "temizlik_sinifi": null,
    "ic_sicaklik_C": null,
    "sogutma_yuku_kW": 1.04,
    "sistem_tipi": "VRF",
    "ana_sistem": "К3",
    "sistem_no": "К3.1.1/К3.1р.1",
    "blok_tipi": "MIH15GHN18(DP)",
    "adet": 2,
    "nominal_guc_kW": 1.5,
    "kaynak_satir": 677
  }
]