[
 {
  "sistem_kodu": "П.-2.1",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "03. Гардеробные. Гардеробные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5580,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2586,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 95.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 95.5,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.8,
  "ses_sonrasi_dBA": 57.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 105.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 204.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 262,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.2",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "08. Аптека. Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2290,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2787,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 33.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 33.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 58.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 90,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 170.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 215,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.2.1",
  "akim_yonu": "П",
  "konum": "-2.70.15",
  "oda_adi": "08. Аптека. Коридор, экспедиционная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2070,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3338,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 30.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 30.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 5.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 58.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 97.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 183.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 232.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.3",
  "akim_yonu": "П",
  "konum": "-2.70.22",
  "oda_adi": "09. ЦСО. Класс чистоты Б",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 140 R",
  "fan_model": "FRRH.C45",
  "fan_debi_m3h": 9100,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 2713,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 140.4,
  "hava_isitici_2_kW": 21.7,
  "hava_isitici_kW_toplam": 162.1,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 66.4,
  "nemlendirici_tipi": "UE090XL001",
  "nemlendirici_kW": 75.07,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 87,
  "ses_sonrasi_dBA": 67.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 97.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 154.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 191.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.4",
  "akim_yonu": "П",
  "konum": "-2.70.22",
  "oda_adi": "09. ЦСО. Класс чистоты В,Г",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 4940,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2951,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 73,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 73,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 12.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 99.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 189.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 241,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.5",
  "akim_yonu": "П",
  "konum": "-2.70.22",
  "oda_adi": "10. Блок помещений бельевой службы.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2782,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 20.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 20.1,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.6,
  "ses_sonrasi_dBA": 59.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 194.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.6",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "70. Технические помещения. Серверные, Кроссовые",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 70-40",
  "fan_model": "FP.C35.022A2",
  "fan_debi_m3h": 3000,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2",
  "hava_isitici_1_kW": 44.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 44.3,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 119.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 219.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 283.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.7",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "70. Технические помещения. Серверные, Кроссовые",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
  "fan_model": "FP.C28.007A2",
  "fan_debi_m3h": 1520,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2830,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21",
  "hava_isitici_1_kW": 22.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 22.4,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 60.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 106.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 215.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 277.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.8",
  "akim_yonu": "П",
  "konum": "-2.70.22",
  "oda_adi": "09. ЦСО. Класс чистоты В,Г. Компенсация МО В.-2.14",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1180,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3080,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 65.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 130.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 236.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 290.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.9",
  "akim_yonu": "П",
  "konum": "-2.70.15",
  "oda_adi": "11. Дезинфекционное отделение",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 2060,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2753,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 29,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 29,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 10.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 60.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 163.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 205.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.10",
  "akim_yonu": "П",
  "konum": "-2.70.15",
  "oda_adi": "46. Загрузка",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 500,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1",
  "hava_isitici_1_kW": 7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 7,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 147.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 182.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.11",
  "akim_yonu": "П",
  "konum": "-2.70.15",
  "oda_adi": "13. Блок централизированного обеззараживания медицинских отходов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 650,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2906,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 2.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77,
  "ses_sonrasi_dBA": 64.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.12",
  "akim_yonu": "П",
  "konum": "-2.70.15",
  "oda_adi": "13. Блок централизированного обеззараживания медицинских отходов. -2.13.11",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 100 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 7200,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2739,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 106.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 106.2,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 30.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.4,
  "ses_sonrasi_dBA": 59.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 93.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 157.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 196.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.13",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "14. Отделение профилактической дезинфекции и уборки, 50. МОП, 70. Тех.пом",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 3150,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2516,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 46.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 46.5,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 12.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 55.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 170.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 214.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.14",
  "akim_yonu": "П",
  "konum": "-2.70.15",
  "oda_adi": "50. МОП, 70. Тех.пом",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 4950,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2980,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 73.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 73.1,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 19.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 55.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 99.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 189.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 241.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.15",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "14. Отделение профилактической дезинфекции и уборки. Компенсация МО В.-2.37",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
  "fan_model": "FP.C28.007A2",
  "fan_debi_m3h": 1440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2830,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21",
  "hava_isitici_1_kW": 21.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 21.3,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 5.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 62,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 103.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 206.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 265.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.16",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "50. МОП, 70. Тех.пом",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
  "fan_model": "FP.C28.007A2",
  "fan_debi_m3h": 1250,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2830,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21",
  "hava_isitici_1_kW": 18.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.5,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 4.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.5,
  "ses_sonrasi_dBA": 64.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 96.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 189.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 240.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.17",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "70. Тех.пом. -2.70.08 Компрессорная",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 700,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2690,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10.3,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 2.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.9,
  "ses_sonrasi_dBA": 61.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.18",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "14. Отделение профилактической дезинфекции и уборки. Компенсация МО В.-2.38",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
  "fan_model": "FP.C28.007A2",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2830,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21",
  "hava_isitici_1_kW": 19.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 19.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 5.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 100.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 198.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 253.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.19",
  "akim_yonu": "П",
  "konum": "-2.70.15",
  "oda_adi": "09. ЦСО. Помещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1150,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2899,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 17,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 17,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.4,
  "ses_sonrasi_dBA": 63.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 186,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.20",
  "akim_yonu": "П",
  "konum": "-2.70.22",
  "oda_adi": "70. Тех.пом. Насосные станции",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6910,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2839,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 102,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 102,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.5,
  "ses_sonrasi_dBA": 59.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 122.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 241.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 313.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.21",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "42. Общие помещения. Пом. -2.42.07\nПомещение хранения спиртосодержащих лекарственных препаратов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1720,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3019,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 25.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 25.4,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 6.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 58.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 90.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 168.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 211.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.22",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "70. Тех.пом. Вакуумная станции",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 130,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2476,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 89.4,
  "ses_sonrasi_dBA": 76.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.23",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "42. Общие помещения. Компенсация МО В.-2.47",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
  "fan_model": "FP.C28.007A2",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2830,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21",
  "hava_isitici_1_kW": 19.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 19.9,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.3,
  "ses_sonrasi_dBA": 61.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 100.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 198.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 253.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-2.24",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "70. Тех.пом. Серверные, Кроссовые",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-30",
  "fan_model": "FP.C25.003A2",
  "fan_debi_m3h": 990,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21",
  "hava_isitici_1_kW": 14.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 14.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.5,
  "ses_sonrasi_dBA": 59.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 169,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 212.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.1",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "01. Пищеблок. \nГардеробные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3034,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.7,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 114,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.2",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "01. Пищеблок.\nМОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 4900,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2425,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 75.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 75.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 12.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.6,
  "ses_sonrasi_dBA": 57.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 98.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 188.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 239.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.3",
  "akim_yonu": "П",
  "konum": "-2.70.10",
  "oda_adi": "01. Пищеблок. \nПомещение холодильных камер",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1020,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2692,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 15.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 15.1,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 63.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 146.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 181.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.4",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "01. Пищеблок. \nПомещения моек",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2730,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3041,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 40.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 40.3,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 10,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.6,
  "ses_sonrasi_dBA": 58.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 96.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 185.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 236.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.5",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "01. Пищеблок. \nПомещения моек. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5880,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2700,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 86.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 86.9,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 24.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 80.9,
  "ses_sonrasi_dBA": 58.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 109.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 211.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 272.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.6",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nЗал на 150 мест",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2674,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 53.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 53.2,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 13.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.1,
  "ses_sonrasi_dBA": 55.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 93.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 181.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 229.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.7",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nХолодные цеха",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1200,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2921,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 17.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 17.7,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.3,
  "ses_sonrasi_dBA": 63.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 151.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 187.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.8",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nХолодные цеха. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2880,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2893,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 42.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 42.5,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 11.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.5,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 86.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 164.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 206.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.9",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nГорячий цех",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 900,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2809,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 13.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 13.3,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 3.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.6,
  "ses_sonrasi_dBA": 65.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 144.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 177.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.10",
  "akim_yonu": "П",
  "konum": "-1.70.07",
  "oda_adi": "01. Пищеблок. \nГорячий цех. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 280 R",
  "fan_model": "FR.C80",
  "fan_debi_m3h": 25800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 1380,
  "motor_tipi": "185A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 18.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 381.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 381.1,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 110.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 89.8,
  "ses_sonrasi_dBA": 70.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 4,
    "dP_hesap_Pa": 113.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 4,
    "dP_hesap_Pa": 176.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 4,
    "dP_hesap_Pa": 222.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.11",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nПомещения моек. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6240,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2792,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 92,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 92,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 26,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.8,
  "ses_sonrasi_dBA": 59.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 113.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 221.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 286.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.12",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nЗал на 150 мест. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2647,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 26.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 26.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 6.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77,
  "ses_sonrasi_dBA": 61.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 157.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 195.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.13",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nПомещения моек. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5280,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2546,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 77.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 77.9,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 21,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.7,
  "ses_sonrasi_dBA": 57.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 102.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 197,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 251.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.14",
  "akim_yonu": "П",
  "konum": "-1.70.22",
  "oda_adi": "08. 09. 45. Блок администрации",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 430,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3189,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 6.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.15",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "01. Пищеблок. \nПомещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2574,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 8.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 8.9,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 65.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.16",
  "akim_yonu": "П",
  "konum": "-1.70.22",
  "oda_adi": "01. Пищеблок. \nАдминистративный блок",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 430,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3189,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 6.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.17",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "06. Помещения службы эксплуатации\nАдминистративный блок",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1020,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2651,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 15.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 15.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.8,
  "ses_sonrasi_dBA": 62.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 146.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 181.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.18",
  "akim_yonu": "П",
  "konum": "-1.70.22",
  "oda_adi": "45. Служба трансфузиологии\nПомещение хранения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 370,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3178,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.5,
  "ses_sonrasi_dBA": 56.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.19",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2527,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 19.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 19.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 4.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.6,
  "ses_sonrasi_dBA": 65,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 147.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 182.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.20",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 160,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 3009,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 88,
  "ses_sonrasi_dBA": 75.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.21",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Помещения исследований",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2180,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2644,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 33.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 33.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 5.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.9,
  "ses_sonrasi_dBA": 57.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 152,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 188.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.22",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2120,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2628,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 32.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 32.7,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 5.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75,
  "ses_sonrasi_dBA": 58.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 151.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 187.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.23",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3360,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2489,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 49.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 49.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 13.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.6,
  "ses_sonrasi_dBA": 53.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 86.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 160.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 200.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.24",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2710,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2815,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 41.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 41.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 7.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.2,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 161.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 201.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.25",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. Помещения исследований",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2776,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 2.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.9,
  "ses_sonrasi_dBA": 66,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 173.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.26",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Боксы",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1100,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2794,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 17,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 17,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.7,
  "ses_sonrasi_dBA": 63.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 143.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 176.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.27",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Лаборатория",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1620,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2580,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 25,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 25,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 4.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 62.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 152.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 190,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.28",
  "akim_yonu": "П",
  "konum": "-1.70.22",
  "oda_adi": "46. Загрузка\nЗагрузка",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 980,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2848,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 13.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 13.8,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.7,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 180.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.29",
  "akim_yonu": "П",
  "konum": "-1.70.22",
  "oda_adi": "47.Теплый шлюз для высадки VIP пациентов\nТеплый шлюз",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6620,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2889,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 93.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 93.4,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 28,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.7,
  "ses_sonrasi_dBA": 60,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 118.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 232.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 301.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.30",
  "akim_yonu": "П",
  "konum": "-1.70.22",
  "oda_adi": "47.Теплый шлюз для высадки VIP пациентов\nСопутствующие помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 970,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2815,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 15,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 15,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.5,
  "ses_sonrasi_dBA": 64.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 179.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.31",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 220,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2979,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.1,
  "ses_sonrasi_dBA": 77.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 168.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.32",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2647,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 26.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 26.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 6.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77,
  "ses_sonrasi_dBA": 61.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 157.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 195.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.33",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2450,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2874,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 36.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 36.1,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76,
  "ses_sonrasi_dBA": 58.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 92.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 175.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 222.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.34",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2726,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 35.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 35.4,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 193.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.35",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2726,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 35.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 35.4,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 193.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.36",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1530,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2572,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 22.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 22.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 5.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 63.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 187.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.37",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2726,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 35.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 35.4,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 193.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.38",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2881,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 19.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 19.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 4.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.8,
  "ses_sonrasi_dBA": 60.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 147.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 182.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.39",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2726,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 35.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 35.4,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 193.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.40",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2726,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 35.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 35.4,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 193.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.42",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "70. Технические помещения\nВенткамера",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2140,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2751,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 31.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 31.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 8.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76,
  "ses_sonrasi_dBA": 59.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 166.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 208.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.43",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "70. Технические помещения\nВенткамера",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1240,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2937,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.3,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 4.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.1,
  "ses_sonrasi_dBA": 63.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 152.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 189.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.44",
  "akim_yonu": "П",
  "konum": "-1.70.16",
  "oda_adi": "70. Технические помещения\nВенткамера",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2862,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 15,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 15,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.7,
  "ses_sonrasi_dBA": 64.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 146.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 181.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.-1.45",
  "akim_yonu": "П",
  "konum": "-1.70.22",
  "oda_adi": "70. Технические помещения\nКомпрессорная пневмопочты",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1150,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2899,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 17,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 17,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.4,
  "ses_sonrasi_dBA": 63.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 186,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.1",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "04. Травмпункт. Перевязочные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
  "fan_model": "FRRH.C45",
  "fan_debi_m3h": 7560,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2557,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 116.6,
  "hava_isitici_2_kW": 17.5,
  "hava_isitici_kW_toplam": 134.1,
  "sogutma_tipi": "CWL.8.25.04",
  "sogutma_kW": 53.1,
  "nemlendirici_tipi": "UE065XL001",
  "nemlendirici_kW": 62.37,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.6,
  "ses_sonrasi_dBA": 68.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 95.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 159.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 199.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.2",
  "akim_yonu": "П",
  "konum": "-1.70.26 отдельная венткамера класса чистоты А",
  "oda_adi": "15. Приемное отделение (экстренное). Противошоковый зал",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 2800,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2883,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 43.2,
  "hava_isitici_2_kW": 6.6,
  "hava_isitici_kW_toplam": 49.8,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 32.8,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 23.1,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.3,
  "ses_sonrasi_dBA": 61.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 163,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 204.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.2.р",
  "akim_yonu": "П",
  "konum": "-1.70.26 отдельная венткамера класса чистоты А",
  "oda_adi": "15. Приемное отделение (экстренное). \nПротивошоковый зал. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 2800,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2883,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 43.2,
  "hava_isitici_2_kW": 6.6,
  "hava_isitici_kW_toplam": 49.8,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 23.1,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.3,
  "ses_sonrasi_dBA": 61.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 163,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 204.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.3",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "15. Приемное отделение (экстренное). Предреанимационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 710,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3240,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 11,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 11,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.2,
  "ses_sonrasi_dBA": 69.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 173,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.4",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "15. Приемное отделение (экстренное). \nПроцедурная КТ (1.15.45)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2927,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.8,
  "hava_isitici_2_kW": 2.3,
  "hava_isitici_kW_toplam": 17.1,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 6.7,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 7.92,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.4,
  "ses_sonrasi_dBA": 70,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 141.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 173.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.5",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "15. Приемное отделение (экстренное). Гипсовая перевязочная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 2570,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2799,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 39.7,
  "hava_isitici_2_kW": 6.2,
  "hava_isitici_kW_toplam": 45.9,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 18.2,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.2,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.1,
  "ses_sonrasi_dBA": 61.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 158.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 198,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.6",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "15. Приемное отделение (экстренное). Процедурная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 1500,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 23.1,
  "hava_isitici_2_kW": 3.6,
  "hava_isitici_kW_toplam": 26.7,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 10.5,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 12.37,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.8,
  "ses_sonrasi_dBA": 68.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 186.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.7",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "15. Приемное отделение (экстренное). Предоперационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 480,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3517,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 7.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 7.4,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 91.2,
  "ses_sonrasi_dBA": 76.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 168.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.8",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "15. Приемное отделение (экстренное). \nМалая операционная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 49.9,
  "hava_isitici_2_kW": 7.8,
  "hava_isitici_kW_toplam": 57.7,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 26.73,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.8.р",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "15. Приемное отделение (экстренное). \nМалая операционная. Резервная установка",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 49.9,
  "hava_isitici_2_kW": 7.8,
  "hava_isitici_kW_toplam": 57.7,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 26.73,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.9",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "04. Травмпункт. Кабинет",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 4086,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 87.8,
  "ses_sonrasi_dBA": 70.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.10",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "15. Приемное отделение (экстренное). \nСмотровые, кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2693,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 31.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 31.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 5.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.1,
  "ses_sonrasi_dBA": 59.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 86.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 162.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 203.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.11",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "15. Приемное отделение (экстренное). Комната управления КТ. Рентгенпроцедурная на 2 р.м.",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1280,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2909,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 19.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 19.7,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.6,
  "ses_sonrasi_dBA": 62.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 153.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 191,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.12",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "15. Приемное отделение (экстренное). Кабинет УЗИ",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2996,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE001XD001",
  "nemlendirici_kW": 0.99,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 90.2,
  "ses_sonrasi_dBA": 77.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.13",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "04. Травмпункт.\nПомещение временного пребывания после амбулаторных вмешательств",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 100,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2986,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE001XD001",
  "nemlendirici_kW": 0.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 91.5,
  "ses_sonrasi_dBA": 78.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.14",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "15. Приемное отделение (экстренное). Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2852,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 6.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 0.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.3,
  "ses_sonrasi_dBA": 65.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 168.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.15",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "17. Приемное отделение (экстренное).\nПомещения при МРТ",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 660,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2620,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.2,
  "hava_isitici_2_kW": 1.6,
  "hava_isitici_kW_toplam": 11.8,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 4.7,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 5.44,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.8,
  "ses_sonrasi_dBA": 65.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.16",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "15. Приемное отделение (экстренное)\nПомещение санитарной обработки пациентов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 230,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 3787,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.6,
  "ses_sonrasi_dBA": 68.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.17",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "17. Отделение лучевой диагностики. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3171,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 5.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 5.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.18",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "17. Приемное отделение (экстренное). \nПомещение временного пребывания после амбулаторных вмешательств",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 200,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 4058,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE003XL0E1",
  "nemlendirici_kW": 1.65,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 89,
  "ses_sonrasi_dBA": 71.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.19",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3171,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 5.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 5.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.20",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Гипокситерапия. Барокамера",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1080,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2814,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 16.7,
  "hava_isitici_2_kW": 2.6,
  "hava_isitici_kW_toplam": 19.3,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 7.4,
  "nemlendirici_tipi": "UE010XL0E1",
  "nemlendirici_kW": 8.91,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 63.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 148.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 183.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.21",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. \nЗал механотерапии. МОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5240,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2509,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 80.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 80.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 14,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.3,
  "ses_sonrasi_dBA": 57.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 102.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 196.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 250.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.22",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Криосауна",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 420,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3186,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 7,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.23",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. \nЗал ЛФК с разными покрытиями",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 860,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2628,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 12.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 12.7,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 2.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 63.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 143.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 176.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.24",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "15. Приемное отделение (экстренное)\nПомещение охраны. Зона ожидания",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 450,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3194,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 6.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6.9,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.25",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Кабинеты терапий",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3470,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2609,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 53.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 53.5,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 8.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 55,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 91.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 178,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 225.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.26",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "17. Отделение лучевой диагностики. Помещения при МРТ (1.17.08)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 880,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2679,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 13.6,
  "hava_isitici_2_kW": 2.1,
  "hava_isitici_kW_toplam": 15.7,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 6.3,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 7.26,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.6,
  "ses_sonrasi_dBA": 64.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 143.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 177.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.27",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "04. Травмпункт. Подготовительные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 530,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2563,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 8.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 8.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.6,
  "ses_sonrasi_dBA": 65.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 169.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.28",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "04. Травмпункт. Вестибюль",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2872,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 87.4,
  "ses_sonrasi_dBA": 74.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 111,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.29",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "07. Администрация. Переговорная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 3805,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 84.5,
  "ses_sonrasi_dBA": 67.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.30",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1180,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2711,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.2,
  "ses_sonrasi_dBA": 61.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 187.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.31",
  "akim_yonu": "П",
  "konum": "-1.70.05",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2990,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2914,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 46.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 46.1,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 9.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.4,
  "ses_sonrasi_dBA": 56.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 166.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 209.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.32",
  "akim_yonu": "П",
  "konum": "1.70.03",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1400,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2956,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 21.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 21.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 61.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 157.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 196.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.33",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "17. Отделение лучевой диагностики.  \nПроцедурная рентгендиагностики на 3 р.м. (1.17.47)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1440,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3167,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 22.2,
  "hava_isitici_2_kW": 3.4,
  "hava_isitici_kW_toplam": 25.6,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 10,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 11.88,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79,
  "ses_sonrasi_dBA": 63.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 158.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 197.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.34",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "17. Отделение лучевой диагностики.  \nПроцедурная КТ (1.17.42)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1360,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3120,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 21,
  "hava_isitici_2_kW": 3.2,
  "hava_isitici_kW_toplam": 24.2,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 9.4,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 11.22,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 63.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 194.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.35",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "17. Отделение лучевой диагностики.  \nПроцедурная остеоденсиометрии",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 650,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2616,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10,
  "hava_isitici_2_kW": 1.5,
  "hava_isitici_kW_toplam": 11.5,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 4.6,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 5.36,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.8,
  "ses_sonrasi_dBA": 65.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.36",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "17. Отделение лучевой диагностики. \nМОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1900,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2658,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 29.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 29.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 5.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 60.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 159.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 199.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.37",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии.\nКабинеты для физиотерапии",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1080,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2672,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 16.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 16.7,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.6,
  "ses_sonrasi_dBA": 62.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 148.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 183.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.38",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. \nЛечебные души и ванны",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5570,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2592,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 85.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 85.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 14.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 57.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 105.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 204,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 261.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.39",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Массажный кабинет",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2878,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 24.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 24.4,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 4.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.1,
  "ses_sonrasi_dBA": 58,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 163.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 204.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.40",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "04. 15. 50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 830,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2609,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 12.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 12.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 63.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 142.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 175.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.41",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "15. Приемное отделение (экстренное)\nИзоляционно-диагностический бокс",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1940,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2669,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 29.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 29.9,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 5.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.3,
  "ses_sonrasi_dBA": 60.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 160.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 200.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.42",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "17. Отделение лучевой диагностики\nПроцедурная рентгендиагностики на 2 р.м. (1.17.25)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1360,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2940,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 21,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 21,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.3,
  "ses_sonrasi_dBA": 61.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 194.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.43",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "70. Технические помещения\nВодомерный узел. Насосная",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1280,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2769,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 4.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.1,
  "ses_sonrasi_dBA": 60.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 153.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 191,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.44",
  "akim_yonu": "П",
  "konum": "ИТП (1.70.14)",
  "oda_adi": "70. Технические помещения\nИТП",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 90-50",
  "fan_model": "FP.C40.040A2",
  "fan_debi_m3h": 6090,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2850,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.7,
  "ses_sonrasi_dBA": 59.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 193.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 333.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 443.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.45",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "70. Технические помещения\nВенткамера",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-30",
  "fan_model": "FP.C25.003A2",
  "fan_debi_m3h": 680,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1",
  "hava_isitici_1_kW": 10,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 2.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 62.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 151,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 187.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.46",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "70. Технические помещения\nВенткамера",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 510,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1",
  "hava_isitici_1_kW": 7.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 7.5,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 1.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.3,
  "ses_sonrasi_dBA": 55.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 148,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 183.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.1.47",
  "akim_yonu": "П",
  "konum": "1.70.03",
  "oda_adi": "70. Технические помещения\nВенткамера",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-30",
  "fan_model": "FP.C25.003A2",
  "fan_debi_m3h": 810,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21",
  "hava_isitici_1_kW": 12,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 12,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 2.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 62,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 157.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 196.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.1",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Процедруные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FRRH.C40",
  "fan_debi_m3h": 5860,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3145,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 90.5,
  "hava_isitici_2_kW": 14,
  "hava_isitici_kW_toplam": 104.5,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 42.5,
  "nemlendirici_tipi": "UE065XL001",
  "nemlendirici_kW": 48.34,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.3,
  "ses_sonrasi_dBA": 64,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 109.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 211.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 271.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.2",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Кабинеты стоматолога",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 3450,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 2992,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 53.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 53.2,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 8.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.3,
  "ses_sonrasi_dBA": 60.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 91.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 177.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 224.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.3",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "21. Клиника превентивной\nперсонализированной медицины. Кабинеты стоматолога",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 2090,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3334,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 32.3,
  "hava_isitici_2_kW": 5,
  "hava_isitici_kW_toplam": 37.3,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 14.9,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 17.24,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.3,
  "ses_sonrasi_dBA": 66.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 164.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 206.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.4",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "23. Блок косметологии и пластической\nхирургии. Процедруная. Перевязочная.",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 3320,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3087,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 51.3,
  "hava_isitici_2_kW": 7.9,
  "hava_isitici_kW_toplam": 59.2,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 23.9,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 27.39,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.4,
  "ses_sonrasi_dBA": 61.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 90.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 174.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 220.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.5",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 3050,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2470,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 47,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 47,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 9.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.9,
  "ses_sonrasi_dBA": 55.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 168.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 211.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.6",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "21. Клиника превентивной персонализированной медицины. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2120,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2723,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 32.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 32.7,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 6.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 59.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 165.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 207.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.7",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "23. Блок косметологии и пластической\nхирургии. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1260,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2901,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 19.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 19.5,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.6,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 83.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 153,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 190.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.8",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "22. Вестибюль. Изоляционный бокс",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 1530,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3011,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 23.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 23.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 4.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.9,
  "ses_sonrasi_dBA": 60.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 161.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 202.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.9",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "35. Вестибюльная группа для VIP\nМОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1170,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2867,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.1,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 63.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 186.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.10",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "35. Вестибюльная группа для VIP\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2924,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73,
  "ses_sonrasi_dBA": 56.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 92.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 113.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.11",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Кабинеты УЗИ, ФД",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3028,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 6.8,
  "hava_isitici_2_kW": 1.1,
  "hava_isitici_kW_toplam": 7.9,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.1,
  "nemlendirici_tipi": "UE005XL0E1",
  "nemlendirici_kW": 3.63,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 87.2,
  "ses_sonrasi_dBA": 72.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 168.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.12",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "21. Клиника превентивной\nперсонализированной медицины. Кабинеты УЗИ, ФД",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 500,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3084,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 7.7,
  "hava_isitici_2_kW": 1.2,
  "hava_isitici_kW_toplam": 8.9,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.5,
  "nemlendirici_tipi": "UE005XL0E1",
  "nemlendirici_kW": 4.12,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.9,
  "ses_sonrasi_dBA": 66.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 169,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.13",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Процедурная ортопантомографии",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FEC.R25",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2880,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.54,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.10.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 2,
  "nemlendirici_tipi": "UE003XL0E1",
  "nemlendirici_kW": 2.39,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 96.3,
  "ses_sonrasi_dBA": 81.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.14",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Перевязочная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 1280,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3086,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 19.8,
  "hava_isitici_2_kW": 3.1,
  "hava_isitici_kW_toplam": 22.9,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 9.3,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 10.56,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.7,
  "ses_sonrasi_dBA": 69.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 146.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 180.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.15",
  "akim_yonu": "П",
  "konum": "1.70.03",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Фильтр бокс",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 1410,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2643,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 21.8,
  "hava_isitici_2_kW": 3.4,
  "hava_isitici_kW_toplam": 25.2,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 9.8,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 11.63,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.3,
  "ses_sonrasi_dBA": 65.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 148.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 184,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.16.1",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "07. Администрация. Переговорная. Конференц-зал 2.07.02.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2768,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 11.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 11.1,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.8,
  "ses_sonrasi_dBA": 65.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 173.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.16.2",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "07. Администрация. Переговорная. Конференц-зал 2.07.03.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2160,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2738,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 33.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 33.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 6.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 59.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 166.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 209.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.16.3",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "07. Администрация. Переговорная. Конференц-зал 2.07.04.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2160,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2738,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 33.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 33.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 6.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 59.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 166.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 209.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.17",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещение обработки эндоскопов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2751,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 9.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 9.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79,
  "ses_sonrasi_dBA": 66.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.18",
  "akim_yonu": "П",
  "konum": "1.70.03",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещение охраны",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2971,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.8,
  "ses_sonrasi_dBA": 80.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.19",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 280,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3976,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 88.6,
  "ses_sonrasi_dBA": 70.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 168.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.20",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Гардероб",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 170,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2771,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.2,
  "ses_sonrasi_dBA": 77,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.21",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещение приема биоматериала",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 200,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 4058,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 89,
  "ses_sonrasi_dBA": 71.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.22",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 680,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2585,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10.5,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.4,
  "ses_sonrasi_dBA": 64.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.23",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "21.  Клиника превентивной\nперсонализированной медицины. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 990,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2647,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 15.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 15.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.9,
  "ses_sonrasi_dBA": 62.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 146.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 180.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.24",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "23.  Блок косметологии и пластической хирургии. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1180,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2872,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.9,
  "ses_sonrasi_dBA": 63.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 187.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.25",
  "akim_yonu": "П",
  "konum": "1.70.03",
  "oda_adi": "22. Вестибюль. Игровая. Нижняя зона",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 100 R",
  "fan_model": "FRRH.C45",
  "fan_debi_m3h": 8320,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2434,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 181.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 181.5,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 21.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 84.3,
  "ses_sonrasi_dBA": 63.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 99.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 165,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 207,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.26",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "22. Вестибюль.  Аптечный киоск",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2495,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 90.1,
  "ses_sonrasi_dBA": 77.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.27",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "50.МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 620,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2576,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 9.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 9.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 65,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.28",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "22. Вестибюль. Нижняя зона",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 200 R",
  "fan_model": "FRRH.C71",
  "fan_debi_m3h": 14400,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 1350,
  "motor_tipi": "110A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 11,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 320.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 320.5,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 38.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.7,
  "ses_sonrasi_dBA": 67.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 98.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 157.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 196.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.29",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "20. Кафе. Производственные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3353,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 29.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 29.8,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 7.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 59.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 96.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 181.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 229.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.30",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "20. Кафе. Производственные помещения. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 100 R",
  "fan_model": "FR.C45",
  "fan_debi_m3h": 8640,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2430,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 127.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 127.5,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 33.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 84.5,
  "ses_sonrasi_dBA": 63.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 101.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 167.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.2.31",
  "akim_yonu": "П",
  "konum": "1.70.07",
  "oda_adi": "20. Кафе. Обеденный зал",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1400,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2798,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 21.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 21.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.5,
  "ses_sonrasi_dBA": 59.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 157.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 196.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.1",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение\nПроцедруные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 RR",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 3820,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 2674,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 59,
  "hava_isitici_2_kW": 9,
  "hava_isitici_kW_toplam": 68,
  "sogutma_tipi": "CWL.8.30.04",
  "sogutma_kW": 27.4,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 31.51,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.5,
  "ses_sonrasi_dBA": 64.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 167.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 210.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.2",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. \nБлок чистых помещений",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 RR",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5320,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3018,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 82.2,
  "hava_isitici_2_kW": 12.7,
  "hava_isitici_kW_toplam": 94.9,
  "sogutma_tipi": "CWL.8.25.04",
  "sogutma_kW": 38.5,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 43.89,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 84.5,
  "ses_sonrasi_dBA": 64,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 103.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 197.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 253.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.3",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек.\nБлок чистых процедурных",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 RR",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2270,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3262,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 35,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 35,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 6.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.8,
  "ses_sonrasi_dBA": 64,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 170.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 214.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.4",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "МОПы",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1070,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2836,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 16.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 16.5,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.3,
  "ses_sonrasi_dBA": 64.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 148,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 183.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.5",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2813,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 14.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.5,
  "ses_sonrasi_dBA": 64.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 179.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.6",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2520,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2909,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 38.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 38.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 6.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76,
  "ses_sonrasi_dBA": 58.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 93.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 178.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 225.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.7",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1010,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2825,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 15.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 15.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.4,
  "ses_sonrasi_dBA": 64.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 146.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 181.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.8",
  "akim_yonu": "П",
  "konum": "-1.70.03",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек.\nБлок палат",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 2930,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2573,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 45.2,
  "hava_isitici_2_kW": 7,
  "hava_isitici_kW_toplam": 52.2,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 20.9,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 24.17,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.1,
  "ses_sonrasi_dBA": 57.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 165.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 207.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "Будет выделена отдельная система на изолятор"
 },
 {
  "sistem_kodu": "П.3.9",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "41. Взрослое поликлиническое амбулаторное отделение. Блок женского здоровья. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 700,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2764,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.9,
  "ses_sonrasi_dBA": 66,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.10",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 950,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2811,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 14.7,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.5,
  "ses_sonrasi_dBA": 64.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 179.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.11",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "Коридоры, лифтовые холы, Зона комфортного ожидания пациентов (холл) с кофепоинт",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 660,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2758,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.9,
  "ses_sonrasi_dBA": 66.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.12",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "22. Вестибюль. Помещение охраны",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2752,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.8,
  "ses_sonrasi_dBA": 77.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.13",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nКоридор (3.40.55), Шлюз (3.40.56)",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 650,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.14",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли\nКабинеты массажа",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 560,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2568,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 8.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 8.7,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.6,
  "ses_sonrasi_dBA": 65.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.15",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "50. МОП. Зоны дневного пребывания пациентов, Лифтовые холлы",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1140,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2872,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 16.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 16.8,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 4.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.2,
  "ses_sonrasi_dBA": 63.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 149.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 185.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.16",
  "akim_yonu": "П",
  "konum": "1.70.11",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FRRH.C40",
  "fan_debi_m3h": 5790,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3127,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 89.3,
  "hava_isitici_2_kW": 13.8,
  "hava_isitici_kW_toplam": 103.1,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 41.9,
  "nemlendirici_tipi": "UE065XL001",
  "nemlendirici_kW": 47.76,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.2,
  "ses_sonrasi_dBA": 64,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 209.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 269.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.17",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FRRH.C40",
  "fan_debi_m3h": 5420,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3029,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 83.6,
  "hava_isitici_2_kW": 13,
  "hava_isitici_kW_toplam": 96.6,
  "sogutma_tipi": "CWL.8.25.04",
  "sogutma_kW": 39.1,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 44.71,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 84.6,
  "ses_sonrasi_dBA": 63.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 104.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 200.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 256.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.18",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли.\nМалая операционная для РЧА под контролем С-дуги(3.33.14)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3129,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 47.2,
  "hava_isitici_2_kW": 7.8,
  "hava_isitici_kW_toplam": 55.0,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 22.58,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.18.р",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли.\nМалая операционная для РЧА под контролем С-дуги(3.33.14) резерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3129,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 22.58,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.19",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок\nМалая операционная (3.42.11)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3129,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 47.2,
  "hava_isitici_2_kW": 7.8,
  "hava_isitici_kW_toplam": 55.0,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 22.58,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.19.р",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок\nМалая операционная (3.42.11) резерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3129,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 22.58,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.20",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "41. Взрослое поликлиническое амбулаторное отделение. Блок женского здоровья.\nМанипуляционные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 RR",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5730,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3124,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 88.5,
  "hava_isitici_2_kW": 13.7,
  "hava_isitici_kW_toplam": 102.2,
  "sogutma_tipi": "CWL.8.25.04",
  "sogutma_kW": 41.5,
  "nemlendirici_tipi": "UE065XL001",
  "nemlendirici_kW": 47.27,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.2,
  "ses_sonrasi_dBA": 64.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 107.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 208,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 267.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.21",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nБлок малой операционной (3.40.25)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3129,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 49.9,
  "hava_isitici_2_kW": 7.8,
  "hava_isitici_kW_toplam": 57.7,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 26.73,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.21.р",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nБлок малой операционной (3.40.25) резерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3129,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 26.73,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.9,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.22",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nБлок малой операционной (3.40.23, 3.40.26)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3683,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 6.8,
  "hava_isitici_2_kW": 1.1,
  "hava_isitici_kW_toplam": 7.9,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.1,
  "nemlendirici_tipi": "UE005XL0E1",
  "nemlendirici_kW": 3.63,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.7,
  "ses_sonrasi_dBA": 78.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 168.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.23",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Кабинеты узи",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 4179,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE003XL0E1",
  "nemlendirici_kW": 1.98,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 91,
  "ses_sonrasi_dBA": 72.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.24",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Кабинет узи и манипуляционная флеболога",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 750,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2814,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 11.6,
  "hava_isitici_2_kW": 1.8,
  "hava_isitici_kW_toplam": 13.4,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 5.3,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 6.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 66.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 141.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 173.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.25",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли. Кабинеты диагностики",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 870,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2845,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 13.4,
  "hava_isitici_2_kW": 2.1,
  "hava_isitici_kW_toplam": 15.5,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 6.2,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 7.18,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79,
  "ses_sonrasi_dBA": 65.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 143.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 177,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.26",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 680,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2762,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10.5,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.9,
  "ses_sonrasi_dBA": 66.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.27",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. Стерилизационная",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2780,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 12.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 12.4,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.7,
  "ses_sonrasi_dBA": 65.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 142.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 175.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.28",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "41. Взрослое поликлиническое амбулаторное отделение. Блок женского здоровья. Кабинет диагностики",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 4118,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE001XD001",
  "nemlendirici_kW": 0.99,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 94.1,
  "ses_sonrasi_dBA": 75.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.29",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. Помещение временного пребывания",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 4118,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE001XD001",
  "nemlendirici_kW": 0.99,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 94.1,
  "ses_sonrasi_dBA": 75.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.30",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. Кабинет РД",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 650,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2790,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10,
  "hava_isitici_2_kW": 1.5,
  "hava_isitici_kW_toplam": 11.5,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 4.6,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 5.36,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.2,
  "ses_sonrasi_dBA": 66.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.31",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок\nБлок малой операционной (3.42.10, 3.42.12)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3660,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.10.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 94.7,
  "ses_sonrasi_dBA": 80,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.32",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение.\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 520,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3575,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 8,
  "hava_isitici_2_kW": 1.2,
  "hava_isitici_kW_toplam": 9.2,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 3.6,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 16.99,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82,
  "ses_sonrasi_dBA": 69.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 51.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 93.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 114.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.3.33",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли.\nМалая операционная для РЧА под контролем С-дуги(3.33.09, 3.33.10)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 390,
  "fan_statik_Pa": 800,
  "fan_devir_rpm": 3642,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 0.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 93.2,
  "ses_sonrasi_dBA": 78.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.1",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "29. Терапевтическое отделение на 19 коек.\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 3360,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2712,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 51.8,
  "hava_isitici_2_kW": 8,
  "hava_isitici_kW_toplam": 59.8,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 24.2,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 27.72,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.9,
  "ses_sonrasi_dBA": 57.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 90.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 175.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 221.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "Будет выделена отдельная система на изолятор"
 },
 {
  "sistem_kodu": "П.4.2",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "29. Терапевтическое отделение на 19 коек.   \nМОПы",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 750,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2771,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 11.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 11.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.8,
  "ses_sonrasi_dBA": 65.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 141.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 173.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.3",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "29. Терапевтическое отделение на 19 коек.   \nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3171,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 5.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 5.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.4",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "29. Терапевтическое отделение на 19 коек.\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 1650,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3095,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 25.4,
  "hava_isitici_2_kW": 3.9,
  "hava_isitici_kW_toplam": 29.3,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 11.4,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 13.61,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.7,
  "ses_sonrasi_dBA": 67.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 153.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 191,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.5",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек.\nПеревязочные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 2570,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2822,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 39.7,
  "hava_isitici_2_kW": 6.2,
  "hava_isitici_kW_toplam": 45.9,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 17.9,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.2,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.3,
  "ses_sonrasi_dBA": 61.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 158.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 198,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.6",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "07. Администрация. \nКабинеты",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3120,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3189,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 48.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 48.1,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77,
  "ses_sonrasi_dBA": 58.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 102.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 201.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 257.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "П.4.7",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек. \nМОПы",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1590,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3036,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 24.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 24.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 4.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.7,
  "ses_sonrasi_dBA": 59.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 163.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 205.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.8",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек. \nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 2330,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2986,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 36,
  "hava_isitici_2_kW": 5.5,
  "hava_isitici_kW_toplam": 41.5,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 16.7,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 19.22,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 60.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 90.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 216.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "Будет выделена отдельная система на изолятор"
 },
 {
  "sistem_kodu": "П.4.9",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 2700,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2829,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 41.7,
  "hava_isitici_2_kW": 6.4,
  "hava_isitici_kW_toplam": 48.1,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 19.2,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 22.27,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 61.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 161,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 201.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.10",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nМоечная эндоскопов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3034,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": 4.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 4.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.7,
  "ses_sonrasi_dBA": 56.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 114,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.11",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "07. Администрация. \nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2810,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2851,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 43.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 43.4,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 7.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.3,
  "ses_sonrasi_dBA": 56.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 86,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 163.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 204.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "П.4.12",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "30. Общие помещения\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2570,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 9,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 65.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.13",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1330,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2769,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 20.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 20.5,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.7,
  "ses_sonrasi_dBA": 59.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 193,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.14",
  "akim_yonu": "П",
  "konum": "-1.70.26",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек.\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 2140,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2896,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 33.1,
  "hava_isitici_2_kW": 5.1,
  "hava_isitici_kW_toplam": 38.2,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 15.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 17.65,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.4,
  "ses_sonrasi_dBA": 61.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 88.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 166.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 208.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.15",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 650,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2581,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 64.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.16",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "МОПы",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 560,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3228,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 8.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 8.6,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.2,
  "ses_sonrasi_dBA": 55.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 143.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 177.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.17",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 1920,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2802,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 29.6,
  "hava_isitici_2_kW": 4.6,
  "hava_isitici_kW_toplam": 34.2,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 13.7,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 15.84,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.8,
  "ses_sonrasi_dBA": 62.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 160.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 200.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.18",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nПроцедурная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 930,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3319,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.4,
  "hava_isitici_2_kW": 2.2,
  "hava_isitici_kW_toplam": 16.6,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 6.7,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 7.67,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.3,
  "ses_sonrasi_dBA": 68.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 144.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 178.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.19",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "30. Общие помещения. Кабинет узи",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2872,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE001XD001",
  "nemlendirici_kW": 1.24,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 87.4,
  "ses_sonrasi_dBA": 74.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 111,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.4.20",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек.\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 2900,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2565,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 44.7,
  "hava_isitici_2_kW": 6.9,
  "hava_isitici_kW_toplam": 51.6,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 20.7,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 23.18,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.1,
  "ses_sonrasi_dBA": 57.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 86.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 165,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 207.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "Будет выделена отдельная система на изолятор"
 },
 {
  "sistem_kodu": "П.5.1",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "07. Администрация\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2240,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2795,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 34.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 34.6,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 5.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76,
  "ses_sonrasi_dBA": 59.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 169.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 212.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "П.5.2",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "30. Общие помещения. \nКабинет Узи",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 100,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2986,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE001XD001",
  "nemlendirici_kW": 0.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 91.5,
  "ses_sonrasi_dBA": 78.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.3",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "30. Общие помещения. \nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 3777,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.2,
  "ses_sonrasi_dBA": 68.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.4",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 1910,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2798,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 29.5,
  "hava_isitici_2_kW": 4.6,
  "hava_isitici_kW_toplam": 34.1,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 13.6,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 15.76,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.8,
  "ses_sonrasi_dBA": 62.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 159.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 199.8,
    "dP_son_Pa": 550
   },
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 159.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 199.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9 + EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.5",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия). Кабинеты и МОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 480,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3210,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 7.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 7.4,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 97.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 120.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.6",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия). \nМОПы",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 590,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2749,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 9.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 9.1,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79,
  "ses_sonrasi_dBA": 66.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.7",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Отделение реабилитации и физиотерапии. \nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2693,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 31.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 31.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 5.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.1,
  "ses_sonrasi_dBA": 59.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 86.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 162.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 203.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.8",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Отделение реабилитации и физиотерапии\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3490,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2614,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 53.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 53.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 92,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 178.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 225.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.9",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 3170,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2647,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 49,
  "hava_isitici_2_kW": 7.6,
  "hava_isitici_kW_toplam": 56.6,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 22.8,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 26.15,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.4,
  "ses_sonrasi_dBA": 57.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 170.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 215.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "Будет выделена отдельная система на изолятор"
 },
 {
  "sistem_kodu": "П.5.10",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nПалаты и кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 1520,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3215,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 23.5,
  "hava_isitici_2_kW": 3.6,
  "hava_isitici_kW_toplam": 27.1,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 10.6,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 12.54,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.9,
  "ses_sonrasi_dBA": 62.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 161.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 201.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.11",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1560,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3005,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 23.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 23.9,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 4.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 162.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 203.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.12",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "82. Отделение VIP на 7 коек. Секция №1\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1520,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3215,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 23.5,
  "hava_isitici_2_kW": 3.6,
  "hava_isitici_kW_toplam": 27.1,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 10.6,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 12.54,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.9,
  "ses_sonrasi_dBA": 62.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 161.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 201.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.13",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 3020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2599,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 46.6,
  "hava_isitici_2_kW": 7.2,
  "hava_isitici_kW_toplam": 53.8,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 21.6,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 24.91,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.2,
  "ses_sonrasi_dBA": 57.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 87.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 167.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 210.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "Будет выделена отдельная система на изолятор"
 },
 {
  "sistem_kodu": "П.5.14",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nПалаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 2270,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2958,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 35,
  "hava_isitici_2_kW": 5.4,
  "hava_isitici_kW_toplam": 40.4,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 16.2,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 18.73,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 60.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 170.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 214.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.15",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Отделение реабилитации и физиотерапии, МОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3230,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2542,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 49.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 49.8,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 8.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.16",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 670,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2745,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10.3,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.8,
  "ses_sonrasi_dBA": 66.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 172.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.17",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nКабинет",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2996,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 90.2,
  "ses_sonrasi_dBA": 77.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.18",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 1850,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3159,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 28.6,
  "hava_isitici_2_kW": 4.4,
  "hava_isitici_kW_toplam": 33.0,
  "sogutma_tipi": "CW2.4",
  "sogutma_kW": 12.9,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 15.26,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.3,
  "ses_sonrasi_dBA": 66.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 158.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 197.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.19",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nКабинет",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 940,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2809,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.5,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 14.5,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.5,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 179,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.20",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2780,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 12.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 12.4,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.7,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.7,
  "ses_sonrasi_dBA": 65.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 142.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 175.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.21",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nПеревязочные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FRRH.C40",
  "fan_debi_m3h": 4490,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2716,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 69.3,
  "hava_isitici_2_kW": 10.7,
  "hava_isitici_kW_toplam": 80.0,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 32.6,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 37.04,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.3,
  "ses_sonrasi_dBA": 62.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 95,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 179.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 227.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.22",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "82. Отделение VIP на 7 коек. Секция №1\nПеревязочные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FRRH.C40",
  "fan_debi_m3h": 4250,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2669,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 65.5,
  "hava_isitici_2_kW": 10.1,
  "hava_isitici_kW_toplam": 75.6,
  "sogutma_tipi": "CWL.8.30.06",
  "sogutma_kW": 30.8,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 35.06,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82,
  "ses_sonrasi_dBA": 63.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 92.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 175.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 221.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.5.23",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "33. Отделение реабилитации и физиотерапии.\nКабинет комплексной диагностики",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 590,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2604,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 9.1,
  "hava_isitici_2_kW": 1.4,
  "hava_isitici_kW_toplam": 10.5,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 4.2,
  "nemlendirici_tipi": "UE005XL0E1",
  "nemlendirici_kW": 4.87,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.8,
  "ses_sonrasi_dBA": 65.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.1",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "07. Администрация. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 2780,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3027,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 42.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 42.9,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 7.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 58.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 97.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 187.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 238.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "П.6.2",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "16. Отделение эндоскопии. Палата",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FECRT.R22",
  "fan_debi_m3h": 100,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2986,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE001XD001",
  "nemlendirici_kW": 0.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 91.5,
  "ses_sonrasi_dBA": 78.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 90.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 110.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "П.6.3",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "16. Отделение эндоскопии. Процедурные Класс В",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2873,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.8,
  "hava_isitici_2_kW": 2.3,
  "hava_isitici_kW_toplam": 17.1,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 6.9,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 7.92,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79,
  "ses_sonrasi_dBA": 65.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 179.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "П.6.4",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "16. Отделение эндоскопии. Коридоры",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1170,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2867,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.1,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 63.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 186.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "П.6.5",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "16. Отделение эндоскопии. Моечная эндоскопов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 900,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2797,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 13.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 13.9,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.5,
  "ses_sonrasi_dBA": 65,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 144.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 177.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "П.6.6",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "16. Отделение эндоскопии. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 990,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2818,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 15.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 15.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.4,
  "ses_sonrasi_dBA": 64.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 80.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 146.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 180.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "П.6.7",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "16. Отделение эндоскопии. Процедурная бронхоскопии",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 800,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3289,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 12.4,
  "hava_isitici_2_kW": 1.9,
  "hava_isitici_kW_toplam": 14.3,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 5.7,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 6.6,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.3,
  "ses_sonrasi_dBA": 69,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 142.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 175.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "П.6.8",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "16. Отделение эндоскопии. Палата",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 390,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3289,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 6,
  "hava_isitici_2_kW": 0.9,
  "hava_isitici_kW_toplam": 6.9,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 2.7,
  "nemlendirici_tipi": "UE005XL0E1",
  "nemlendirici_kW": 3.22,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.1,
  "ses_sonrasi_dBA": 57.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 112.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "П.6.9",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "36. Дневной стационар на 15 коек. Процедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FRRH.C40",
  "fan_debi_m3h": 6000,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3111,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 92.7,
  "hava_isitici_2_kW": 14.3,
  "hava_isitici_kW_toplam": 107.0,
  "sogutma_tipi": "CWL.8.25.04",
  "sogutma_kW": 43.7,
  "nemlendirici_tipi": "UE065XL001",
  "nemlendirici_kW": 49.5,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 84.8,
  "ses_sonrasi_dBA": 63.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 110.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 215.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 277.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.10",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "36. Дневной стационар на 15 коек. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 710,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2766,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 11,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 11,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.5,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.8,
  "ses_sonrasi_dBA": 66,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 173,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.11",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nСанпропускник",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 890,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2621,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 13.7,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 13.7,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77,
  "ses_sonrasi_dBA": 63.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 144,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 177.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.12",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "36. Дневной стационар на 15 коек. Палаты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 2020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2843,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 31.2,
  "hava_isitici_2_kW": 4.8,
  "hava_isitici_kW_toplam": 36.0,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 14.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 16.66,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.6,
  "ses_sonrasi_dBA": 61.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 86.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 162.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 203.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.13",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных. Санпропускники",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1180,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3028,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 18.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 18.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.5,
  "ses_sonrasi_dBA": 64.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 150.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 290.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.14",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных. Экспресс-лаб.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 400,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3181,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 6.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6.2,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.5,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.15",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 6 коек",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 200 R",
  "fan_model": "FR.C80",
  "fan_debi_m3h": 13980,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 1396,
  "motor_tipi": "185A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 18.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 201.8,
  "hava_isitici_2_kW": 19.1,
  "hava_isitici_kW_toplam": 220.9,
  "sogutma_tipi": "CWL.10.25.04",
  "sogutma_kW": 165.4,
  "nemlendirici_tipi": "UE130XL001",
  "nemlendirici_kW": 94.15,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 89.1,
  "ses_sonrasi_dBA": 74,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 97,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 156.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 296.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.15.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 6 коек. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 200 R",
  "fan_model": "FR.C80",
  "fan_debi_m3h": 13980,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 1356,
  "motor_tipi": "185A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 18.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.04",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE130XL001",
  "nemlendirici_kW": 94.15,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 88.2,
  "ses_sonrasi_dBA": 72.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 97,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 156.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 194.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.16",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 коек.",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1860,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3170,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 26.8,
  "hava_isitici_2_kW": 2.5,
  "hava_isitici_kW_toplam": 29.3,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": 22,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 12.53,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.3,
  "ses_sonrasi_dBA": 66.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 158.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 198,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.16.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 койку. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1860,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3170,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.30.08",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE015XL0E1",
  "nemlendirici_kW": 12.53,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.3,
  "ses_sonrasi_dBA": 66.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 158.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 198,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.17",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 коек - 3 шт.",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5580,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3126,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 80.6,
  "hava_isitici_2_kW": 7.6,
  "hava_isitici_kW_toplam": 88.2,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": 66,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 37.58,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.3,
  "ses_sonrasi_dBA": 64.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 105.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 204.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 262,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.17.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 койку - 3 шт.. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5580,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3126,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 37.58,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.3,
  "ses_sonrasi_dBA": 64.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 105.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 204.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 262,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.18",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 коек - 2 шт.",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3720,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3193,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 53.7,
  "hava_isitici_2_kW": 5.1,
  "hava_isitici_kW_toplam": 58.8,
  "sogutma_tipi": "CWL.8.25.08",
  "sogutma_kW": 44.2,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 25.05,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.8,
  "ses_sonrasi_dBA": 61.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 94.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 184.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 234.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.18.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 койку - 2 шт.. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3720,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3193,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.08",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE035XL0E1",
  "nemlendirici_kW": 25.05,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.8,
  "ses_sonrasi_dBA": 61.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 94.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 184.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 234.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.19",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nПалата пробуждения на 5 коек с постом медсестры",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6300,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2893,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 90.9,
  "hava_isitici_2_kW": 8.6,
  "hava_isitici_kW_toplam": 99.5,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 74.3,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 42.43,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.6,
  "ses_sonrasi_dBA": 60,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 89.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 152.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 189.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.19.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nПалата пробуждения на 5 коек с постом медсестры. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6300,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2893,
  "motor_tipi": "055A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 5.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 42.43,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.6,
  "ses_sonrasi_dBA": 60,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 89.3,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 152.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 2,
    "dP_hesap_Pa": 189.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.20",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №2 общепрофильная",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 84,
  "hava_isitici_2_kW": 7.9,
  "hava_isitici_kW_toplam": 91.9,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": 68.9,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.20.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №2 общепрофильная. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.21",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная (экстренная).",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 84,
  "hava_isitici_2_kW": 7.9,
  "hava_isitici_kW_toplam": 91.9,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": 68.9,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.21.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная (экстренная). Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.22",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №4 общепрофильная",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 84,
  "hava_isitici_2_kW": 7.9,
  "hava_isitici_kW_toplam": 91.9,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": 68.9,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.22.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №4 общепрофильная. \nРезерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.23",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №5 нейрохирургическая",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 84,
  "hava_isitici_2_kW": 7.9,
  "hava_isitici_kW_toplam": 91.9,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": 68.9,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.23.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №5 нейрохирургическая. \nРезерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.24",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №1 ангиографическая",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6000,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3251,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 86.5,
  "hava_isitici_2_kW": 8.2,
  "hava_isitici_kW_toplam": 94.7,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": 71.1,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 40.41,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 86.2,
  "ses_sonrasi_dBA": 65,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 110.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 215.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 277.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.24.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №1 ангиографическая\nРезерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6000,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3251,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 40.41,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 86.2,
  "ses_sonrasi_dBA": 65,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 110.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 215.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 277.1,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.25",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №3 травматолого-ортепедическая",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 84,
  "hava_isitici_2_kW": 7.9,
  "hava_isitici_kW_toplam": 91.9,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": 68.9,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.25.р",
  "akim_yonu": "П",
  "konum": "7 этаж/Венткамера класса чистоты А",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №3 травматолого-ортепедическая\nРезерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 5820,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3197,
  "motor_tipi": "075A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.10.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE045XL0E1",
  "nemlendirici_kW": 39.19,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 85.8,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 108.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 210.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 270.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.26",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная офтальмохирургическая",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 46.8,
  "hava_isitici_2_kW": 4.4,
  "hava_isitici_kW_toplam": 51.2,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.26.р",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная офтальмохирургическая\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.27",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно чистая хирургическая (общехирургическая)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 46.8,
  "hava_isitici_2_kW": 4.4,
  "hava_isitici_kW_toplam": 51.2,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.27.р",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно чистая хирургическая (общехирургическая)\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.28",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно граязная хирургическая (ЛОР)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 46.8,
  "hava_isitici_2_kW": 4.4,
  "hava_isitici_kW_toplam": 51.2,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.28.р",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно чистая хирургическая (общехирургическая)\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.29",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная эндоскопическая",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 46.8,
  "hava_isitici_2_kW": 4.4,
  "hava_isitici_kW_toplam": 51.2,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": 38.3,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.29.р",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМалая операционная эндоскопическая\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3037,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CWL.8.25.06",
  "sogutma_kW": null,
  "nemlendirici_tipi": "UE025XL0E1",
  "nemlendirici_kW": 21.82,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.1,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 89.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 172.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 217.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.30",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. Шлюзы",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 180,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3502,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.10.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 0.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 95.6,
  "ses_sonrasi_dBA": 80.7,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.31",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. Шлюзы",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 400,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3531,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 6.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.4,
  "ses_sonrasi_dBA": 77.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.32",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. Санпропускник",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3150,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 6.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 6.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 0.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.1,
  "ses_sonrasi_dBA": 56.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 140.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 145.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.33",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. Санпропускник, чистая зона",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3965,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 88.9,
  "ses_sonrasi_dBA": 70.5,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 167.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.34",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nПредоперационные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1410,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3343,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 21.8,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 21.8,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.9,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 80.8,
  "ses_sonrasi_dBA": 65.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 85.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 115.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 196.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.35",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nНаркозная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 RR",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 760,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3296,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 11.7,
  "hava_isitici_2_kW": 1.8,
  "hava_isitici_kW_toplam": 13.5,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 8.9,
  "nemlendirici_tipi": "UE008XL0E1",
  "nemlendirici_kW": 6.27,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.4,
  "ses_sonrasi_dBA": 69.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 141.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 174.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.36",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nЛаборатория. Компенсация МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2634,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 14.1,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.9,
  "ses_sonrasi_dBA": 63,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 179.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.37",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nПредоперационные и шлюзы",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 RR",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 1650,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2978,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 25.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 25.4,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 4.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 80.9,
  "ses_sonrasi_dBA": 67,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 82.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 153.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 191,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.38",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nКабинет. МОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 930,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2719,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 14.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.3,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.8,
  "ses_sonrasi_dBA": 64.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 128.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 144.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 178.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.39",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещение ИБП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2971,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.8,
  "ses_sonrasi_dBA": 80.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.40",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nЭкстренная стерилизационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 920,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3270,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 14.2,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 14.2,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82,
  "ses_sonrasi_dBA": 68.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 144.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 178.4,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.41",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещения НДА",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 560,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3257,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 8.6,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 8.6,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.2,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 56,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 143.7,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 177.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.42",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещения мойки",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 840,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2611,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 13,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 13,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.1,
  "ses_sonrasi_dBA": 63.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 143,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 176.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.43",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1120,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2688,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 17.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 17.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.4,
  "ses_sonrasi_dBA": 61.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 149.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 184.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.44",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3240,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 9.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 9.3,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.1,
  "ses_sonrasi_dBA": 55.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 78.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 145,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 179,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.45",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 350,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3173,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.5,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 169.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.46",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 3510,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2620,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
  "hava_isitici_1_kW": 54.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 54.1,
  "sogutma_tipi": "CW.3",
  "sogutma_kW": 9.1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 92.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 179,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 226.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.47",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 280,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2794,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.06.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 89,
  "ses_sonrasi_dBA": 73.9,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.48",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "39. Блок малых операционных\nМоечная НДА",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 380,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3194,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 5.9,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 5.9,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 0.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.6,
  "ses_sonrasi_dBA": 57,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 170.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.49",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек.\nПомещения подготовки инфузионных систем",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 480,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3281,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 7.4,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 7.4,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 80.2,
  "ses_sonrasi_dBA": 68,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 51.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 93,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 59.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.50",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 650,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 10,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 10,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 1.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.5,
  "ses_sonrasi_dBA": 64.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 77.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 139.8,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 171.7,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.51",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nМоечная НДА",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3986,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 0.6,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 88.4,
  "ses_sonrasi_dBA": 70.1,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.8,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 137.3,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 168.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.52",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1120,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2809,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 17.3,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 17.3,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 2.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.7,
  "ses_sonrasi_dBA": 63.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 81.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 149.2,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 158.8,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.53",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПоменщение хранения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 350,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3047,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.7,
  "ses_sonrasi_dBA": 56.3,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 76.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 138.4,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 115.5,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.54",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nМОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3300,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
  "hava_isitici_1_kW": 11.1,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 11.1,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.6,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 79.9,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 149.5,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 185.2,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.55",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nКабинет",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 3742,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 88.4,
  "ses_sonrasi_dBA": 71.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.2,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 135.6,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 165.9,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.56",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nЛаборатория",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 200,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 3772,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HE.1.17.08.C",
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 86.6,
  "ses_sonrasi_dBA": 69.8,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 75.4,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 136.1,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 166.6,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.6.57",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "38. Оперблок на 6 операционных\nЛаборатория. Компенсация МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2782,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
  "hava_isitici_1_kW": 21,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": 21,
  "sogutma_tipi": "CW.2",
  "sogutma_kW": 3.8,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.6,
  "ses_sonrasi_dBA": 59.6,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 1,
    "dP_hesap_Pa": 84.7,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 1,
    "dP_hesap_Pa": 155.9,
    "dP_son_Pa": 450
   },
   {
    "tip": "EF.9",
    "adet": 1,
    "dP_hesap_Pa": 194.3,
    "dP_son_Pa": 550
   }
  ],
  "filtre_tipi": "EG.4 + EF.7 + EF.9",
  "notlar": null
 },
 {
  "sistem_kodu": "П.7.1",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "22. Вестибюль. Игровая. Верхняя зона",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 140 R",
  "fan_model": "FR.C71",
  "fan_debi_m3h": 14300,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 1281,
  "motor_tipi": "075A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 7.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CW.4",
  "sogutma_kW": 58.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.2,
  "ses_sonrasi_dBA": 65.2,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 2,
    "dP_hesap_Pa": 131.6,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 2,
    "dP_hesap_Pa": 182.4,
    "dP_son_Pa": 450
   }
  ],
  "filtre_tipi": "EG.4 + EF.7",
  "notlar": null
 },
 {
  "sistem_kodu": "П.7.2",
  "akim_yonu": "П",
  "konum": "7 этаж",
  "oda_adi": "22. Вестибюль. Верхняя зона",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 280 R",
  "fan_model": "FR.C80",
  "fan_debi_m3h": 29600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 1427,
  "motor_tipi": "185A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 18.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": "CW2.3",
  "sogutma_kW": 107.4,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.5,
  "ses_sonrasi_dBA": 73.4,
  "filtreler": [
   {
    "tip": "EG.4",
    "adet": 4,
    "dP_hesap_Pa": 126.1,
    "dP_son_Pa": 250
   },
   {
    "tip": "EF.7",
    "adet": 4,
    "dP_hesap_Pa": 189.1,
    "dP_son_Pa": 450
   }
  ],
  "filtre_tipi": "EG.4 + EF.7",
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "03. Гардеробные. Санузлы, душевые, ПУИ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3640,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2669,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.7,
  "ses_sonrasi_dBA": 55.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "03. Гардеробные. Санузлы, душевые",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 2010,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3033,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.7,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "08. Аптека. Адм. и быт. Помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 390,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.6,
  "ses_sonrasi_dBA": 52.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "08. Аптека. Пом. Хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 4270,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 3086,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78.3,
  "ses_sonrasi_dBA": 57.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "08. Аптека. Пом. хранения нарк. и псих. Веществ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 30,
  "fan_statik_Pa": 150,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.1,
  "ses_sonrasi_dBA": 48.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "09. ЦСО. Класс чистоты Б. Рабочие помещения",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 LL",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 7760,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2605,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 83.9,
  "ses_sonrasi_dBA": 60.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "09. ЦСО. Класс чистоты В/Г. Рабочие помещения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 6520,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2992,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.6,
  "ses_sonrasi_dBA": 60,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Общие помещения. Уборные, ПУИ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 310,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.6,
  "ses_sonrasi_dBA": 45.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Насосные станции",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 850,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.7,
  "ses_sonrasi_dBA": 49.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "10. Блок помещений бельевой службы. Пом. Хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1090,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2783,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.9,
  "ses_sonrasi_dBA": 44.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "10. Блок помещений бельевой службы",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1110,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2802,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66,
  "ses_sonrasi_dBA": 44.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Электрощитовая -2.70.05",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1030,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2731,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.7,
  "ses_sonrasi_dBA": 44.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Серверные, Кроссовые",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 2010,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3033,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.7,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.14",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "09. ЦСО. МО Ф4.1",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Shaula BOX 25",
  "fan_model": "FPI.C25.003A2",
  "fan_debi_m3h": 1180,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.2,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.15",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "11. Дезинфекционное отделение",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2590,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2796,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.8,
  "ses_sonrasi_dBA": 53.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.16",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Насосные станции",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2960,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3059,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 55.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "10. 11. 14. Санузлы, ПУИ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 610,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.5,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Серверные, Кроссовые",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 700,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2511,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.7,
  "ses_sonrasi_dBA": 47.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "09. ЦСО. ПУИ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.2,
  "ses_sonrasi_dBA": 46.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "13. Блок централизированного обеззараживания медицинских отходов. Пом. Хранение",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 90,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.3,
  "ses_sonrasi_dBA": 45.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "13. Блок централизированного обеззараживания медицинских отходов. Санитарный блок",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 330,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.3,
  "ses_sonrasi_dBA": 45.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "13. Блок централизированного обеззараживания медицинских отходов.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.7,
  "ses_sonrasi_dBA": 46.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "13. Блок централизированного обеззараживания медицинских отходов. Пом. хранение необеззараженных отходов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 390,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "13. Блок централизированного обеззараживания медицинских отходов. -2.13.11",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
  "fan_model": "FRRH.C40",
  "fan_debi_m3h": 7360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2342,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 83.9,
  "ses_sonrasi_dBA": 60,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "09. ЦСО. Пом.хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68,
  "ses_sonrasi_dBA": 52,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "14. Отделение профилактической дезинфекции и уборки",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2490,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2726,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73,
  "ses_sonrasi_dBA": 52.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Общие помещения. Пом. Хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1420,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2527,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.3,
  "ses_sonrasi_dBA": 49.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Вакуумная станция",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 130,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.3,
  "ses_sonrasi_dBA": 43.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Насосные станции",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.7,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Общие помещения. Пом. хранения трупов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 320,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.4,
  "ses_sonrasi_dBA": 45.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП. ТШ",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 560,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.7,
  "ses_sonrasi_dBA": 56.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП. ТШ",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 790,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.2,
  "ses_sonrasi_dBA": 50.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Насосные станции",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1390,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2932,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68,
  "ses_sonrasi_dBA": 45.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП. ТШ, коридоры",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 315",
  "fan_model": "FBP.E28.2E",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2500,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 72.7,
  "ses_sonrasi_dBA": 61.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.36",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП. ТШ, коридоры",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 400,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.8,
  "ses_sonrasi_dBA": 54.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "14. Отделение профилактической дезинфекции и уборки.\nМО пом. -2.14.03",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Shaula BOX 25",
  "fan_model": "FPI.C25.003A2",
  "fan_debi_m3h": 1440,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.8,
  "ses_sonrasi_dBA": 54.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.38",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "14. Отделение профилактической дезинфекции и уборки.\nМО пом. -2.14.08",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3061,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68.3,
  "ses_sonrasi_dBA": 55.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.39",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Электрощитовая",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.1,
  "ses_sonrasi_dBA": 45.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.40",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Серверные, Кроссовые",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.1,
  "ses_sonrasi_dBA": 45.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.41",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Тех.пом. Компрессорная",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.7,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.42",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Общие помещения. Пом. хранения спиртосодержащих лек. препаратов пом. -2.42.07\nМО из вытяжных шкафов",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 1720,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2262,
  "motor_tipi": "003C2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 67.9,
  "ses_sonrasi_dBA": 49.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-2.43",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Общие помещения. Помещение централизованного приготовления дезинфицирующих средств.\nМО",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C22",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3019,
  "motor_tipi": "003C2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 67.9,
  "ses_sonrasi_dBA": 45.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 430,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.2,
  "ses_sonrasi_dBA": 53.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nКладовая отходов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.7,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nКладовые",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2650,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2838,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.2,
  "ses_sonrasi_dBA": 53.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение моек",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3620,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2660,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.6,
  "ses_sonrasi_dBA": 55.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение моек. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 5880,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2722,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 80,
  "ses_sonrasi_dBA": 57.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение холодных цехов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1330,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3038,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.8,
  "ses_sonrasi_dBA": 45.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение горячего цеха",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1440,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3167,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69,
  "ses_sonrasi_dBA": 46.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение холодных цехов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2880,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3002,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.9,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение горячего цеха. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Shaula BOX 71",
  "fan_model": "FPI.C71.110A4",
  "fan_debi_m3h": 25800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 1460,
  "motor_tipi": "110A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 11,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 92.2,
  "ses_sonrasi_dBA": 79.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nЗал на 150 мест",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2649,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.5,
  "ses_sonrasi_dBA": 55,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nЗал на 150 мест.МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2837,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.7,
  "ses_sonrasi_dBA": 51.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 490,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.4,
  "ses_sonrasi_dBA": 52,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nКладовая отходов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.7,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.14",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nКладовые. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.7,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.15",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nАдминистратиыные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 430,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 73.1,
  "ses_sonrasi_dBA": 59.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.16",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "03. Гардеробные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 570,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.5,
  "ses_sonrasi_dBA": 56,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "06. Помещения службы эксплуатации\nАдминистратиыные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 870,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.1,
  "ses_sonrasi_dBA": 46.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
