  "oda_adi": "06. Помещения службы эксплуатации\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.9,
  "ses_sonrasi_dBA": 41.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Общие помещения\nПомещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 72.8,
  "ses_sonrasi_dBA": 57.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "45. Служба трансфузиологии\nПомещение хранения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 250,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.5,
  "ses_sonrasi_dBA": 47.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "08. 09. 45. Административный персонал",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 500,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.8,
  "ses_sonrasi_dBA": 57.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение мучного цеха. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.7,
  "ses_sonrasi_dBA": 47.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение мучного цеха. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Shaula BOX 25",
  "fan_model": "FPI.C25.003A2",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.2,
  "ses_sonrasi_dBA": 52.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение моек",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канл",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.7,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение моек. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2649,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.5,
  "ses_sonrasi_dBA": 55,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "01. Пищеблок. \nПомещение моек. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 6240,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2887,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.4,
  "ses_sonrasi_dBA": 58.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 640,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.3,
  "ses_sonrasi_dBA": 54.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.28",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. Гардероб",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 130,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.3,
  "ses_sonrasi_dBA": 49.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\nУборные",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 620,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.3,
  "ses_sonrasi_dBA": 54.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. Помещения хранения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 260,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 72.6,
  "ses_sonrasi_dBA": 57,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Помещения хранения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 180,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 4108,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 90.1,
  "ses_sonrasi_dBA": 73,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3052,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.1,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Рабочие помещения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2420,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2679,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.5,
  "ses_sonrasi_dBA": 52.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. МО",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2710,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2881,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.6,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Помещения хранения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2473,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 82.9,
  "ses_sonrasi_dBA": 70.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.36",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\nДушевые",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 180,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 72.5,
  "ses_sonrasi_dBA": 56.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. Моечные",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 840,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.1,
  "ses_sonrasi_dBA": 46.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.38",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. Помещение хранения отходов",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 100,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 72.2,
  "ses_sonrasi_dBA": 56,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.39",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. Предбоксы",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1040,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2945,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.4,
  "ses_sonrasi_dBA": 58.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.40",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"Заразная\" зона. ПУИ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 4098,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 91.3,
  "ses_sonrasi_dBA": 74.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.41",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Боксы",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1400,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2665,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74,
  "ses_sonrasi_dBA": 57.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.42",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. Лаборатории",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2710,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3225,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.43",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2665,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.4,
  "ses_sonrasi_dBA": 52.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.44",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3043,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.1,
  "ses_sonrasi_dBA": 54.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.45",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "46. Загрузка",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1090,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.2,
  "ses_sonrasi_dBA": 45,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.46",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "46. Загрузка. Помещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1090,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.2,
  "ses_sonrasi_dBA": 45,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.47",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "47.Теплый шлюз для высадки VIP пациентов",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 6870,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 3189,
  "motor_tipi": "040A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 83.6,
  "ses_sonrasi_dBA": 61.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.48",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "47.Теплый шлюз для высадки VIP пациентов.\nУборная, ПУИ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 180,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.6,
  "ses_sonrasi_dBA": 48.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.49",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "47.Теплый шлюз для высадки VIP пациентов.\nМОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2130,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2487,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.4,
  "ses_sonrasi_dBA": 51,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.50",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50.МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1540,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2619,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 37,
  "ses_sonrasi_dBA": -0.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.51",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3043,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.1,
  "ses_sonrasi_dBA": 54.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.52",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2020,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2869,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.4,
  "ses_sonrasi_dBA": 54.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.54",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3043,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.1,
  "ses_sonrasi_dBA": 54.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.55",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2400,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3043,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.1,
  "ses_sonrasi_dBA": 54.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.56",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1530,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2698,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.5,
  "ses_sonrasi_dBA": 56.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.57",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"заразная\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3975,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 89.8,
  "ses_sonrasi_dBA": 71.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.58",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "02. Лаборатория\n\"чистая\" зона. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 4098,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 91.3,
  "ses_sonrasi_dBA": 74.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.59",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50.МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 460,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.9,
  "ses_sonrasi_dBA": 52.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.60",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Технические помещения\nКомпрессорная пневмопочты",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1150,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.5,
  "ses_sonrasi_dBA": 45.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.61",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50.МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-30",
  "fan_model": "FP.C25.003A2",
  "fan_debi_m3h": 1330,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67,
  "ses_sonrasi_dBA": 49.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.62",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50.МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
  "fan_model": "FP.C28.007A2",
  "fan_debi_m3h": 2020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2830,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.6,
  "ses_sonrasi_dBA": 50.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.63",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Технические помещения\nНасосная ПТ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 460,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.9,
  "ses_sonrasi_dBA": 52.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.-1.65",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Технические помещения\nГРЩ 3",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 250,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.5,
  "ses_sonrasi_dBA": 47.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Перевязочная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 6830,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3047,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nПротивошоковый зал",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2250,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2534,
  "motor_tipi": "005B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.2.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nПротивошоковый зал. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2250,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2534,
  "motor_tipi": "005B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Предреанимационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C22",
  "fan_debi_m3h": 330,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2419,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nПроцедурная КТ",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 1000,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2665,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Гипсовая перевязочная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2330,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2586,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Процедурная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1360,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2472,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Предоперационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C22",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2418,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 69.7,
  "ses_sonrasi_dBA": 52.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nМалая операционная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2814,
  "motor_tipi": "007B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 73.9,
  "ses_sonrasi_dBA": 53.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.8.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nМалая операционная. Резервная установка",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2814,
  "motor_tipi": "007B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 73.9,
  "ses_sonrasi_dBA": 53.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Кабинет",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1720,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3062,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nРентгенпроцедурная на 2 р.м. (1.15.57)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1370,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2867,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nКабинет УЗИ",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nПомещение временного пребывания после амбулаторных вмешательств",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 100,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.14",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.15",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Приемное отделение (экстренное). Помещения при МРТ (1.17.19)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 890,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.16",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Бытовые помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 200,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Приемное отделение (экстренное). Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Приемное отделение (экстренное). Помещение временного пребывания после амбулаторных вмешательств",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 200,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Гипокситерапия. Барокамера",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1080,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Зал механотерапии",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2940,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3000,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Криосауна",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 700,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Зал ЛФК с разными покрытиями",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1060,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Рефлексотерапия. Прессотерапия",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 2000,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2998,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Уборная МГН",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Подготовительные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 700,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.28",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Гардероб",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. Травмпункт. Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1370,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2867,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация. Переговорная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Санузел МГН",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Помещение охраны, МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 470,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nПомещение санитарной обработки пациентов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 380,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nПомещение хранения НС",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). \nПомещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 110,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.36",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. 17. Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Комната психологической разгрузки. Комната персонала",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 200,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.38",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17.  Отделение лучевой диагностики. Помещение хранения расходного материала",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 470,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.39",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики. Процедурная рентгендиагностики на 2 р.м. (1.17.25)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1540,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3090,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.40",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики. Процедурная МРТ (1.17.08)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1170,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2620,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.41",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики. Уборная МГН",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 690,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.42",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики. Подсобные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.43",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики. Хранение и приготовление бария",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 50,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.44",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное). Помещение хранения расходных материалов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 180,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.45",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "04. 15. 50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1620,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2663,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.46",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Помещения физиотерапии",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2958,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.47",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. \nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1110,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2554,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.48",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Помещение хранения расходного материала",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1000,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.49",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Лечебные души",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 6450,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2922,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.50",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Массажный кабинет",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 740,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.51",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Сауна",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Shaula BOX 25",
  "fan_model": "FPI.C25.003A2",
  "fan_debi_m3h": 840,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2800,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.52",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "18. Отделение реабилитации и физиотерапии. Гардероб верхней одежды пациентов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 210,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.53",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики.\nПроцедурная остеоденсиометрии",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 870,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2324,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.54",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики.\nПроцедурная КТ (1.17.42)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1540,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3090,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.55",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "17. Отделение лучевой диагностики.\nПроцедурная рентгендиагностики на 3 р.м. (1.17.47)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1490,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 3024,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.56",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1120,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2565,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.57",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Технические помещения\nВодомерный узел. Насосная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1280,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2753,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.58",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Технические помещения\nПомещения выпусков ВК",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 100,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.59",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "70. Технические помещения\nПомещения выпусков ВК",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.60",
  "akim_yonu": "В",
  "konum": "ИТП (1.70.14)",
  "oda_adi": "70. Технические помещения\nИТП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 90-50",
  "fan_model": "FP.C35.022A2",
  "fan_debi_m3h": 6090,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.61",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное)\nИзоляционный бокс (1.15.08)",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1940,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 2658,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.62",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное)\nСанузел при изоляционном боксе (1.15.08)",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FEC2.R19",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3789,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.63",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2490,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2692,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.64",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 890,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.1.65",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "15. Приемное отделение (экстренное)\nСанузел при изоляционном боксе (1.15.01)",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 2538,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": null,
  "ses_oncesi_dBA": null,
  "ses_sonrasi_dBA": null,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Процедруные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 5280,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.6,
  "ses_sonrasi_dBA": 54.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Кабинеты стоматолога",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 3110,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2515,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.5,
  "ses_sonrasi_dBA": 53.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "21. Клиника превентивной\nперсонализированной медицины. Кабинеты стоматолога",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 1900,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2510,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.1,
  "ses_sonrasi_dBA": 51.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "23. Блок косметологии и пластической\nхирургии. Процедруная. Перевязочная.",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 2990,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2465,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73,
  "ses_sonrasi_dBA": 53.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2860,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2988,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 75.8,
  "ses_sonrasi_dBA": 54.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "21. Клиника превентивной\nперсонализированной медицины. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1560,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2635,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68.5,
  "ses_sonrasi_dBA": 50,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "23.  Блок косметологии и пластической хирургии. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1530,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2612,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68.2,
  "ses_sonrasi_dBA": 49.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Изоляционный бокс",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1260,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3013,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.3,
  "ses_sonrasi_dBA": 56.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Перевязочная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 1160,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 3023,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.5,
  "ses_sonrasi_dBA": 46.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Вестибюльная группа для VIP. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 400,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.8,
  "ses_sonrasi_dBA": 54.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Кабинеты УЗИ, ФД",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "21. Клиника превентивной\nперсонализированной медицины. Кабинеты УЗИ, ФД",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 250",
  "fan_model": "FBP.E25.2E",
  "fan_debi_m3h": 500,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.8,
  "ses_sonrasi_dBA": 57.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Процедурная ортопантомографии",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 380,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.3,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.16.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация. Переговорная. Конференц-зал 2.07.02.",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 780,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.8,
  "ses_sonrasi_dBA": 44.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.16.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация. Переговорная. Конференц-зал 2.07.03.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2160,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2504,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.6,
  "ses_sonrasi_dBA": 51.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.16.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация. Переговорная. Конференц-зал 2.07.04.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2160,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2504,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.6,
  "ses_sonrasi_dBA": 51.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещение обработки эндоскопов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 700,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.3,
  "ses_sonrasi_dBA": 54.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. ПУИ. Уборная МГН. Уборные.",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 380,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.3,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 280,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.1,
  "ses_sonrasi_dBA": 46.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. С/у при боксе",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2816,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 93.2,
  "ses_sonrasi_dBA": 78.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 170,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.7,
  "ses_sonrasi_dBA": 48.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Помещение приема биоматериала",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 110,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.6,
  "ses_sonrasi_dBA": 50.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое\nотделение. Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 950,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 43.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "21. Клиника превентивной\nперсонализированной медицины. Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 560,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.2,
  "ses_sonrasi_dBA": 50.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "20. Клиника превентивной\nперсонализированной медицины. Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1710,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2757,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.8,
  "ses_sonrasi_dBA": 51.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 100 L",
  "fan_model": "FR.C56",
  "fan_debi_m3h": 8320,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 1278,
  "motor_tipi": "022A4",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.9,
  "ses_sonrasi_dBA": 57.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль.  Аптечный киоск",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.5,
  "ses_sonrasi_dBA": 49.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.28",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль.  Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 420,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.4,
  "ses_sonrasi_dBA": 53.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
  "fan_model": "FR.C40",
  "fan_debi_m3h": 6840,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2350,
  "motor_tipi": "030A2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 80.5,
  "ses_sonrasi_dBA": 57.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Помещения бытовые и административные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Уборная изолятора",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FEC.R25A",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 2816,
  "motor_tipi": "EC",
  "motor_voltaj": "3ф / 50 Гц / 380..400",
  "motor_guc_kW": 0.84,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 93.2,
  "ses_sonrasi_dBA": 78.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль.  Убораня персонала",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 60,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65,
  "ses_sonrasi_dBA": 46.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль.  Помещение уборочной техники",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "23. Блок косметологии и пластической хирургии. Помещения бытовые и административные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 220,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68,
  "ses_sonrasi_dBA": 47.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "23. Блок косметологии и пластической хирургии. Гардероб",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.5,
  "ses_sonrasi_dBA": 46,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.36",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "23. Блок косметологии и пластической хирургии. Помещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 180,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.3,
  "ses_sonrasi_dBA": 40.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "23. Блок косметологии и пластической хирургии. Уборные и санитарная комната",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 540,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.5,
  "ses_sonrasi_dBA": 50.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.38",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Вестибюльная группа для VIP. Мини-кухня, подсобное помещение",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 140,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.1,
  "ses_sonrasi_dBA": 43.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.39",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Вестибюльная группа для VIP, 50. МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1260,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2759,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.3,
  "ses_sonrasi_dBA": 44.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.40",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Вестибюльная группа для VIP. Гардероб",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 90,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.3,
  "ses_sonrasi_dBA": 45.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.41",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое отделение. МОП и бытовые помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 170,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.5,
  "ses_sonrasi_dBA": 41.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.42",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50.  МОП. Лифтовый холл",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 230,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.8,
  "ses_sonrasi_dBA": 47.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.43",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50.  МОП. Лифтовый холл",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.7,
  "ses_sonrasi_dBA": 43.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.44",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "19. Детское амбулаторно-поликлиническое отделение. Фильтр-бокс",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1260,
  "fan_statik_Pa": 700,
  "fan_devir_rpm": 3013,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.3,
  "ses_sonrasi_dBA": 56.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.45",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "20. Кафе. \nПроизводственные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1970,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2391,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.2,
  "ses_sonrasi_dBA": 50.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.46",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "20. Кафе. \nПроизводственные помещения. МО мойки",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 L",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 5280,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2539,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77,
  "ses_sonrasi_dBA": 54.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.47",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "20. Кафе. \nПроизводственные помещения. МО горячие",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3360,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2530,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.48",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "20. Кафе. \nПомещение временного хранения отходов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 170,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.5,
  "ses_sonrasi_dBA": 41.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.49",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "20. Кафе. \nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.2.50",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "20. Кафе. Обеденный зал",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1280,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2787,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.6,
  "ses_sonrasi_dBA": 44.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение.\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 3440,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2570,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 5320,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2553,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 54.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек. Процедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1610,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2676,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68.9,
  "ses_sonrasi_dBA": 50.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Процедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 4850,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3270,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 81.2,
  "ses_sonrasi_dBA": 59.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2679,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.8,
  "ses_sonrasi_dBA": 45.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2803,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.8,
  "ses_sonrasi_dBA": 53.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1010,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2716,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.8,
  "ses_sonrasi_dBA": 45,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек. Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 110,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.8,
  "ses_sonrasi_dBA": 44.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "41. Взрослое поликлиническое амбулаторное отделение. Блок женского здоровья. \nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 700,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2511,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.7,
  "ses_sonrasi_dBA": 47.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1020,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2722,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.7,
  "ses_sonrasi_dBA": 44.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП. Зона комфортного ожидания пациентов (холл) с кофепоинт, Зоны дневного пребывания пациентов, Лифтовые холлы",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2120,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2480,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.3,
  "ses_sonrasi_dBA": 50.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Помещение охраны",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.9,
  "ses_sonrasi_dBA": 41.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Гардероб уличной одежды посетителей",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.5,
  "ses_sonrasi_dBA": 46,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.14",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Уборная МГН",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 60,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65,
  "ses_sonrasi_dBA": 46.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.15",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nСанитарные помещения",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 790,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.7,
  "ses_sonrasi_dBA": 44.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "Будет выделены отдельные системы на изолятор и с/у с КФУ"
 },
 {
  "sistem_kodu": "В.3.16",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.7,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 880,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2356,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.2,
  "ses_sonrasi_dBA": 43.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек. Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.7,
  "ses_sonrasi_dBA": 46.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 660,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64.3,
  "ses_sonrasi_dBA": 45.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение.\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 5190,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2506,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.6,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение.\nПомещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 170,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.5,
  "ses_sonrasi_dBA": 41.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение.\nУборные, ПУИ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 590,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65,
  "ses_sonrasi_dBA": 46.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли\nУборные, душевые",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.6,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли.\nМалая операционная для РЧА под контролем С-дуги(3.33.14)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3051,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.24.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли.\nМалая операционная для РЧА под контролем С-дуги(3.33.14) Резерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3051,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли\nПомещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.6,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП. Коридоры",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 800,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.7,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП. Коридоры",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C25",
  "fan_debi_m3h": 1720,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2764,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.9,
  "ses_sonrasi_dBA": 51.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.28",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП. Коридор",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 140,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.1,
  "ses_sonrasi_dBA": 42.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли\nКабинет массажа",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64,
  "ses_sonrasi_dBA": 45.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек. Уборные",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 740,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.9,
  "ses_sonrasi_dBA": 44.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nБуфетная",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 90,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.3,
  "ses_sonrasi_dBA": 45.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек.\nСанузлы при палатах",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 1850,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2322,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68.4,
  "ses_sonrasi_dBA": 49.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок\nМалая операционная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3051,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.33.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок\nМалая операционная. Резервная установка",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3051,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок\nБлок малой операционной (3.42.12)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C22",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2418,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 69.7,
  "ses_sonrasi_dBA": 52.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "41. Взрослое поликлиническое амбулаторное отделение. Блок женского здоровья.\nУборные, ПУИ",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64,
  "ses_sonrasi_dBA": 45.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.36",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП. Лифтовые холлы",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nМалая операционная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3051,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.37.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nМалая операционная Резервная установка",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 3051,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.7,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.38",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nПредоперационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C22",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2099,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 67.4,
  "ses_sonrasi_dBA": 50.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.39",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение.\nКабинет узи",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.7,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.40",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "41. Взрослое поликлиническое амбулаторное отделение. Блок женского здоровья.\nМанипуляционные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 5420,
  "fan_statik_Pa": 600,
  "fan_devir_rpm": 2719,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.2,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.41",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение.\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 980,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2662,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.5,
  "ses_sonrasi_dBA": 44.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.42",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли.\nМалая операционная для РЧА под контролем С-дуги (3.33.10)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C22",
  "fan_debi_m3h": 280,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2418,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 69.8,
  "ses_sonrasi_dBA": 53.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.43",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nИгровая",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.6,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.44",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "24. Взрослое поликлиническое амбулаторное отделение. Кабинет узи и манипуляционная флеболога",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 590,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65,
  "ses_sonrasi_dBA": 46.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.45",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Взрослое поликлиническое амбулаторное отделение. Клиника лечения боли. Кабинеты диагностики",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 870,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2347,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.2,
  "ses_sonrasi_dBA": 43.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.46",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 680,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64.2,
  "ses_sonrasi_dBA": 45.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.47",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок\nСтерилизационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 1030,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2698,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.4,
  "ses_sonrasi_dBA": 44.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.48",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "41. Взрослое поликлиническое амбулаторное отделение. Блок женского здоровья. Кабинет диагностики",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.49",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. Помещение временного пребывания",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.50",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "42. Взрослое поликлиническое амбулаторное отделение. Стоматологический блок. Кабинет РД",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.1,
  "ses_sonrasi_dBA": 46.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.3.51",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "40. Детский круглосуточный стационар на 10 коек. Гостинная VIP",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 90,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.3,
  "ses_sonrasi_dBA": 45.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек.\nСанузлы при палатах",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2430,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2685,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.6,
  "ses_sonrasi_dBA": 52.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "Будет выделены отдельные системы на изолятор и с/у с КФУ"
 },
 {
  "sistem_kodu": "В.4.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек\nОбщие уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 560,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.2,
  "ses_sonrasi_dBA": 50.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 410,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.7,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек\nПомещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 210,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.1,
  "ses_sonrasi_dBA": 47.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек\nБуфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 50,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65.3,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек. \nМОПы",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 860,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 43.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек.\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1420,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2527,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.3,
  "ses_sonrasi_dBA": 49.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "29. Терапевтическое отделение на 19 коек\nГостинные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 280,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.1,
  "ses_sonrasi_dBA": 46.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация\nКабинеты, переговорные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3210,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2456,
  "motor_tipi": "011A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.6,
  "ses_sonrasi_dBA": 53.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "В.4.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.7,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nПомещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 450,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.8,
  "ses_sonrasi_dBA": 52.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nСанузлы при палатах",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1650,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2709,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.3,
  "ses_sonrasi_dBA": 50.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "Будет выделены отдельные системы на изолятор и с/у с КФУ"
 },
 {
  "sistem_kodu": "В.4.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nБуфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 50,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65.3,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.14",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек.\nМОПы",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FEC.R22",
  "fan_debi_m3h": 530,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2411,
  "motor_tipi": "EC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.21,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.3,
  "ses_sonrasi_dBA": 59.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.15",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2310,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2603,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 71.7,
  "ses_sonrasi_dBA": 52,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.16",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nМоечная эндоскопов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 380,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.3,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nГостинные VIP",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 300,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.7,
  "ses_sonrasi_dBA": 46.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация. \nКабинеты",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2710,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2881,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.6,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "В.4.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация. \nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "30. Общие помещения.\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.1,
  "ses_sonrasi_dBA": 46.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1420,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2971,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68.3,
  "ses_sonrasi_dBA": 45.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 720,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64,
  "ses_sonrasi_dBA": 45.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nСанузлы при палатах",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1570,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2468,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.5,
  "ses_sonrasi_dBA": 49.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nПомещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 200,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.3,
  "ses_sonrasi_dBA": 48.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "50. МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 330,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 72.2,
  "ses_sonrasi_dBA": 56.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nБуфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 70,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.8,
  "ses_sonrasi_dBA": 46.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 350,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.8,
  "ses_sonrasi_dBA": 55.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.28",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек.\nПеревязочные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2200,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2530,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.8,
  "ses_sonrasi_dBA": 51.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nПроцедурная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 800,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2545,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.9,
  "ses_sonrasi_dBA": 46.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "30. Общие помещения. Кабинет узи",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.9,
  "ses_sonrasi_dBA": 41.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1230,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2722,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.9,
  "ses_sonrasi_dBA": 44.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "28. Отделение хирургии. Секция №1 на 26 коек\nСанузлы при палатах",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2477,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.6,
  "ses_sonrasi_dBA": 49.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nГостиные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 410,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.7,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 350,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.8,
  "ses_sonrasi_dBA": 55.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.4.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nСанузлы при палатах",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2661,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.5,
  "ses_sonrasi_dBA": 52.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "Будет выделены отдельные системы на изолятор и с/у с КФУ"
 },
 {
  "sistem_kodu": "В.4.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "26. Отделение хирургии. Секция №2 на 26 коек\nПомещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 190,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.1,
  "ses_sonrasi_dBA": 40.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2080,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2456,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70,
  "ses_sonrasi_dBA": 50.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "В.5.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "30. Общие помещения\nКабинет УЗИ",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 100,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64,
  "ses_sonrasi_dBA": 45.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 980,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2694,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.8,
  "ses_sonrasi_dBA": 45.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "30. Общие помещения\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 60,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65,
  "ses_sonrasi_dBA": 46.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "30. Общие помещения\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 240,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.7,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nГостиные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.6,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nСанузлы при палатах",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1740,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2782,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.1,
  "ses_sonrasi_dBA": 51.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nПодсобные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 270,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.2,
  "ses_sonrasi_dBA": 46.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nБуфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.5,
  "ses_sonrasi_dBA": 46,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nУборные",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.1,
  "ses_sonrasi_dBA": 46.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nПроцедурная/перевязочная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1700,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2749,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.7,
  "ses_sonrasi_dBA": 51,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nСанитарная комната",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.9,
  "ses_sonrasi_dBA": 46.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.14",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Отделение реабилитации и физиотерапии. \nКабинеты ЛФК",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 1960,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2386,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 69.2,
  "ses_sonrasi_dBA": 50,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.15",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Отделение реабилитации и физиотерапии\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
  "fan_model": "FR.C35",
  "fan_debi_m3h": 5650,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2640,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79,
  "ses_sonrasi_dBA": 56.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.16",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Отделение реабилитации и физиотерапии\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 710,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64,
  "ses_sonrasi_dBA": 45.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "33. Отделение реабилитации и физиотерапии\nПодсобные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 500,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.2,
  "ses_sonrasi_dBA": 51.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nПодсобные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 420,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.4,
  "ses_sonrasi_dBA": 53.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nСанузлы палат",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 3060,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2383,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.9,
  "ses_sonrasi_dBA": 53.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "Будет выделены отдельные системы на изолятор и с/у с КФУ"
 },
 {
  "sistem_kodu": "В.5.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 850,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 43.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nПодсобные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 110,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.8,
  "ses_sonrasi_dBA": 44.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nСанузлы",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 990,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.8,
  "ses_sonrasi_dBA": 43.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2997,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 68.6,
  "ses_sonrasi_dBA": 46,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП, ЛХ",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 220,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68,
  "ses_sonrasi_dBA": 47.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП, ЛХ",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 390,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "82. Отделение VIP на 7 коек. Секция №1.\nГостиные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 410,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.7,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "82. Отделение VIP на 7 коек. Секция №1\nСанузлы палат",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 900,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2343,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 62.9,
  "ses_sonrasi_dBA": 42.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.28",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "82. Отделение VIP на 7 коек. Секция №1\nПодсобные помещения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 140,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.2,
  "ses_sonrasi_dBA": 49.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nСанузлы палат",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C28",
  "fan_debi_m3h": 2700,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2873,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 74.6,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "Будет выделены отдельные системы на изолятор и с/у с КФУ"
 },
 {
  "sistem_kodu": "В.5.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nПомещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 190,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.1,
  "ses_sonrasi_dBA": 40.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nКабинеты",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.9,
  "ses_sonrasi_dBA": 46.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "32. Отделение хирургии на 49 коек. Секция №1 на 30 коек (травматология и ортопедия, нейрохирургия).\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C25",
  "fan_debi_m3h": 1430,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2535,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.4,
  "ses_sonrasi_dBA": 49.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nБуфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 50,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65.3,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nСмотровая",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "34. Отделение хирургии на 49 коек. Секция №2 на 19 коек (сосудистая хирургия, хирургия).\nГостиные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 125",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 180,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 62.3,
  "ses_sonrasi_dBA": 40.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.36",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nБуфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.5,
  "ses_sonrasi_dBA": 46,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nСанитарная комната",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.9,
  "ses_sonrasi_dBA": 46.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.38",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 4490,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 3092,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 79.7,
  "ses_sonrasi_dBA": 58.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.39",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "35. Отделение VIP на 7 коек. Секция №2\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.1,
  "ses_sonrasi_dBA": 46.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.40",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "82. Отделение VIP на 7 коек. Секция №1\nСанитарная комната",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 290,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 66.9,
  "ses_sonrasi_dBA": 46.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.5.41",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "82. Отделение VIP на 7 коек. Секция №1\nПроцедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FRRH.C31",
  "fan_debi_m3h": 4040,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2872,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.6,
  "ses_sonrasi_dBA": 56.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2570,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2782,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.6,
  "ses_sonrasi_dBA": 53.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения АР от ИНТЕРМЕД"
 },
 {
  "sistem_kodu": "В.6.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "07. Администрация\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64.8,
  "ses_sonrasi_dBA": 46.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.3",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "16. Отделение эндоскопии\nПроцедурные Класса чистоты В",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1260,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2957,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.1,
  "ses_sonrasi_dBA": 45.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "В.6.4",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "16. Отделение эндоскопии\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 740,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.9,
  "ses_sonrasi_dBA": 44.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "В.6.5",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "16. Отделение эндоскопии\nМоечная эндоскопов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 1120,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2595,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64.7,
  "ses_sonrasi_dBA": 43.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "В.6.6",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "16. Отделение эндоскопии\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2426,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.4,
  "ses_sonrasi_dBA": 42.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "В.6.7",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "16. Отделение эндоскопии\nПомещение хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 230,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.8,
  "ses_sonrasi_dBA": 47.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "В.6.8",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "16. Отделение эндоскопии\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 390,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71,
  "ses_sonrasi_dBA": 54.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": "изменения ТХ, АР после согласованного ИНТЕРМЕД изменения"
 },
 {
  "sistem_kodu": "В.6.9",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "36. Дневной стационар на 15 коек. Процедурные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FRRH.C35",
  "fan_debi_m3h": 5420,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2589,
  "motor_tipi": "022A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 77.7,
  "ses_sonrasi_dBA": 55.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.10",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "36. Дневной стационар на 15 коек. Кабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 780,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.8,
  "ses_sonrasi_dBA": 44.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.11",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "36. Дневной стационар на 15 коек. Помещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.5,
  "ses_sonrasi_dBA": 46,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.12",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "36. Дневной стационар на 15 коек. Буфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 50,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65.3,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.13",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "36. Дневной стационар на 15 коек. Уборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 460,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.9,
  "ses_sonrasi_dBA": 52.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.14",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "36. Дневной стационар на 15 коек. Уборные при палатах",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2090,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2462,
  "motor_tipi": "005A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 70.1,
  "ses_sonrasi_dBA": 50.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.15",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 6 коек",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 EXPRO 100 L",
  "fan_model": "FREX.C63",
  "fan_debi_m3h": 12090,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 1232,
  "motor_tipi": "040B4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 78.2,
  "ses_sonrasi_dBA": 58.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.15.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 6 коек. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 EXPRO 100 L",
  "fan_model": "FREX.C63",
  "fan_debi_m3h": 12090,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 1232,
  "motor_tipi": "040B4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 78.2,
  "ses_sonrasi_dBA": 58.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.16",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 коек.",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C25",
  "fan_debi_m3h": 1860,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 3046,
  "motor_tipi": "005B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 71.9,
  "ses_sonrasi_dBA": 52.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.16.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 койку. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C25",
  "fan_debi_m3h": 1860,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 3046,
  "motor_tipi": "005B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.55,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 71.9,
  "ses_sonrasi_dBA": 52.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.17",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 коек - 3 шт.",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5580,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2733,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 77.9,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.17.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 койку - 3 шт.. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5580,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2733,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 77.9,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.18",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 коек - 2 шт.",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 035 L",
  "fan_model": "FREX.C31",
  "fan_debi_m3h": 3720,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2811,
  "motor_tipi": "015B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.1,
  "ses_sonrasi_dBA": 55.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.18.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек. \nПалата реанимации на 1 койку - 2 шт.. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 035 L",
  "fan_model": "FREX.C31",
  "fan_debi_m3h": 3720,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2811,
  "motor_tipi": "015B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.1,
  "ses_sonrasi_dBA": 55.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.19",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПалата пробуждения на 5 коек с постом медсестры",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 6000,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2884,
  "motor_tipi": "030B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 79.8,
  "ses_sonrasi_dBA": 57.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.19.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПалата пробуждения на 5 коек с постом медсестры. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 6000,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2884,
  "motor_tipi": "030B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 3,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 79.8,
  "ses_sonrasi_dBA": 57.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.20",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №2 общепрофильная",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.20.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №2 общепрофильная. Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.21",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная (экстренная).",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.21.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная (экстренная). Резерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.22",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №4 общепрофильная",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.22.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №4 общепрофильная. \nРезерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.23",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №5 нейрохирургическая",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.23.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №5 нейрохирургическая. \nРезерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.24",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №1 ангиографическая",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 065 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5490,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2667,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 77.7,
  "ses_sonrasi_dBA": 55.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.24.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №1 ангиографическая\nРезерв установки",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 065 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5490,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2667,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 77.7,
  "ses_sonrasi_dBA": 55.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.25",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №3 травматолого-ортепедическая",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.25.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nОперационная №3 травматолого-ортепедическая",
  "temizlik_sinifi": "А",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
  "fan_model": "FREX.C35",
  "fan_debi_m3h": 5250,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2619,
  "motor_tipi": "022B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 2.2,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 76.5,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.26",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно чистая хирургическая (общехирургическая)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.26.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно чистая хирургическая (общехирургическая)\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.27",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно чистая хирургическая (общехирургическая)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.27.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно чистая хирургическая (общехирургическая)\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.28",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно граязная хирургическая (ЛОР)",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.28.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная условно граязная хирургическая (ЛОР)\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.29",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная эндоскопическая",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.29.р",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМалая операционная эндоскопическая\nРезерв установки",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
  "fan_model": "FREX.C28",
  "fan_debi_m3h": 2600,
  "fan_statik_Pa": 500,
  "fan_devir_rpm": 2933,
  "motor_tipi": "011B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 1.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 74.3,
  "ses_sonrasi_dBA": 54.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.30",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nСанпропускник",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 450,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.8,
  "ses_sonrasi_dBA": 52.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.31",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nПост медсестры",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 150,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69,
  "ses_sonrasi_dBA": 49.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.32",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nСанпропускник стерильная зона",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 380,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.3,
  "ses_sonrasi_dBA": 54.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.33",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nСанпропускник чистая зона",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 520,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.9,
  "ses_sonrasi_dBA": 51.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.34",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПредоперационные",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C25",
  "fan_debi_m3h": 1350,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2504,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 67.3,
  "ses_sonrasi_dBA": 49.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.35",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nНаркозная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C22",
  "fan_debi_m3h": 710,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2223,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 63.7,
  "ses_sonrasi_dBA": 44.8,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.36",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещения хранения",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 90,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.3,
  "ses_sonrasi_dBA": 45.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.37",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nПредоперационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
  "fan_model": "FREX.C25",
  "fan_debi_m3h": 890,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2263,
  "motor_tipi": "003B2",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SPEX.10",
  "ses_oncesi_dBA": 67.3,
  "ses_sonrasi_dBA": 51.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.38",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 800,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.7,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.39",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 440,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.40",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nПомещения НДА",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 500,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 69.2,
  "ses_sonrasi_dBA": 51.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.41",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "39. Блок малых операционных\nМОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2930,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2907,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 76.6,
  "ses_sonrasi_dBA": 55,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.42",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nЭкспресс-лаборатория",
  "temizlik_sinifi": "В",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
  "fan_model": "FR.C22",
  "fan_debi_m3h": 530,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2149,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.6,
  "ses_sonrasi_dBA": 47.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.43",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nТех. Помещения",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 120,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 44.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.44",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП",
  "temizlik_sinifi": null,
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 770,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.8,
  "ses_sonrasi_dBA": 44.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.45",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещение отходов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 110,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 63.8,
  "ses_sonrasi_dBA": 44.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.46",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nКладовая хранения НС и ПВ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 40,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65.9,
  "ses_sonrasi_dBA": 48.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.47",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nЭкстренная стерилизационная",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 1010,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2439,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.3,
  "ses_sonrasi_dBA": 42.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.48",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещение мойки НДА",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 640,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64.4,
  "ses_sonrasi_dBA": 45.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.49",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nКабинеты",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FR.C28",
  "fan_debi_m3h": 2540,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2761,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 73.4,
  "ses_sonrasi_dBA": 53.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.50",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nСанитарные комнаты",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 71.6,
  "ses_sonrasi_dBA": 55.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.51",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nПомещение временного хранения отходов",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 80,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 64.5,
  "ses_sonrasi_dBA": 46,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.52",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nПомещение подготовки инфузионных систем",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 480,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2121,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 66.1,
  "ses_sonrasi_dBA": 48.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.53",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nПомещения НДА",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 580,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 65.1,
  "ses_sonrasi_dBA": 46.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.54",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nСлив",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 210,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.1,
  "ses_sonrasi_dBA": 47.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.55",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nКладовая хранения НС и ПВ",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 50,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65.3,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.56",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 410,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 70.7,
  "ses_sonrasi_dBA": 54,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.57",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещение для мойки и разборки инструментария",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 870,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.6,
  "ses_sonrasi_dBA": 43.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.58",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nПомещение для мойки и разборки инструментария. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 160,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.9,
  "ses_sonrasi_dBA": 49,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.59",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1000,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.9,
  "ses_sonrasi_dBA": 43.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.60",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nКабинеты и МОП",
  "temizlik_sinifi": "В",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 3000,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2354,
  "motor_tipi": "007A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.75,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 72.6,
  "ses_sonrasi_dBA": 53,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.61",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nПомещения хранения",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 210,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.1,
  "ses_sonrasi_dBA": 47.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.62",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nКабинеты",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 210,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.1,
  "ses_sonrasi_dBA": 47.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.63",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nЛаборатория",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 160",
  "fan_model": "FBP.E22.2E",
  "fan_debi_m3h": 280,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2580,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.1,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 67.1,
  "ses_sonrasi_dBA": 46.5,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.64",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nЛаборатория. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 1360,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 67.5,
  "ses_sonrasi_dBA": 45.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.65",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nСанпропускник",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 200",
  "fan_model": "FBP.E22A.2E",
  "fan_debi_m3h": 540,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2600,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.15,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 68.5,
  "ses_sonrasi_dBA": 50.6,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.66",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "МОП",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64.8,
  "ses_sonrasi_dBA": 46.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.67",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "16. Отделение эндоскопии\nПроцедурная бронхоскопии",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
  "fan_model": "FRRH.C22",
  "fan_debi_m3h": 600,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2160,
  "motor_tipi": "003A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.37,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 64.5,
  "ses_sonrasi_dBA": 46.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.68",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nМОП",
  "temizlik_sinifi": "Б",
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
  "fan_model": "FR.C31",
  "fan_debi_m3h": 4080,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 2844,
  "motor_tipi": "015A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 1.5,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 78,
  "ses_sonrasi_dBA": 56.7,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.69",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nЭксперсс-лаб. МО",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 960,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.7,
  "ses_sonrasi_dBA": 43.2,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.70",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "37.Отделение ОРИТ на 11 коек\nБуфетная",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega ST 100",
  "fan_model": "FBP.E19.2E",
  "fan_debi_m3h": 50,
  "fan_statik_Pa": 200,
  "fan_devir_rpm": 2450,
  "motor_tipi": "AC",
  "motor_voltaj": "1ф / 50 Гц / 230",
  "motor_guc_kW": 0.07,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "ST.09",
  "ses_oncesi_dBA": 65.3,
  "ses_sonrasi_dBA": 47.3,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.6.71",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "38. Оперблок на 6 операционных\nУборные",
  "temizlik_sinifi": "Г",
  "ispolnenie": "Канал",
  "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
  "fan_model": "FP.C22.002A2",
  "fan_debi_m3h": 820,
  "fan_statik_Pa": 300,
  "fan_devir_rpm": 2840,
  "motor_tipi": "002A2",
  "motor_voltaj": "3ph / 50 Гц / 230/380",
  "motor_guc_kW": 0.25,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 63.7,
  "ses_sonrasi_dBA": 44.1,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.7.1",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Игровая. Верхняя зона",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 100 L",
  "fan_model": "FR.C63",
  "fan_debi_m3h": 14300,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 1292,
  "motor_tipi": "040A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 4,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 80.8,
  "ses_sonrasi_dBA": 60.4,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 },
 {
  "sistem_kodu": "В.7.2",
  "akim_yonu": "В",
  "konum": "7 этаж/кровля",
  "oda_adi": "22. Вестибюль. Верхняя зона",
  "temizlik_sinifi": null,
  "ispolnenie": "Каркас",
  "kurulum_tipi": "Установка WHEIL Sirius 70 200 L",
  "fan_model": "FR.C80",
  "fan_debi_m3h": 29600,
  "fan_statik_Pa": 400,
  "fan_devir_rpm": 1226,
  "motor_tipi": "110A4",
  "motor_voltaj": "3ph / 50 Гц / 380",
  "motor_guc_kW": 11,
  "rekuperator_tipi": null,
  "hava_isitici_tipi": null,
  "hava_isitici_1_kW": null,
  "hava_isitici_2_kW": null,
  "hava_isitici_kW_toplam": null,
  "sogutma_tipi": null,
  "sogutma_kW": null,
  "nemlendirici_tipi": null,
  "nemlendirici_kW": null,
  "susturucu_tipi": "SP.10",
  "ses_oncesi_dBA": 93,
  "ses_sonrasi_dBA": 68.9,
  "filtreler": [],
  "filtre_tipi": null,
  "notlar": null
 }
]