[{"sistem_kodu":"В.-2.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":3640,"fan_statik_Pa":400,"fan_tam_Pa":463,"fan_devir_rpm":2669,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":55.2,"susturucu_dP_Pa":18.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":5,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.1,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":18.8,"source_row":6,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":2010,"fan_statik_Pa":400,"fan_tam_Pa":429,"fan_devir_rpm":3033,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":53,"susturucu_dP_Pa":8.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":7,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":57.4,"susturucu_dP_Pa":8.8,"source_row":8,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":"Резерв/вент","kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":400,"fan_tam_Pa":401,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":9,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":400,"fan_tam_Pa":407,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.6,"ses_sonrasi_dBA":52.2,"susturucu_dP_Pa":1.8,"akim_yonu":"В","source_row":10,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.3"},{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.4,"ses_sonrasi_dBA":55.7,"susturucu_dP_Pa":1.8,"source_row":11,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.3"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":4270,"fan_statik_Pa":500,"fan_tam_Pa":587,"fan_devir_rpm":3086,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":25.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":12,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.1,"ses_sonrasi_dBA":62.9,"susturucu_dP_Pa":25.9,"source_row":13,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.4"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":30,"fan_statik_Pa":150,"fan_tam_Pa":152,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.1,"ses_sonrasi_dBA":48.5,"susturucu_dP_Pa":0.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":14,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.1,"ses_sonrasi_dBA":53.3,"susturucu_dP_Pa":0.7,"source_row":15,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.5"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"Резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 065 L","fan_model":"FRRT.C40","fan_adet":2,"fan_debi_m3h":7760,"fan_statik_Pa":500,"fan_tam_Pa":899,"fan_devir_rpm":2791,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.7,"ses_sonrasi_dBA":60.8,"susturucu_dP_Pa":22.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":16,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":66.2,"susturucu_dP_Pa":22.7,"source_row":17,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.6"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  050 L","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":6520,"fan_statik_Pa":400,"fan_tam_Pa":498,"fan_devir_rpm":2992,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":60,"susturucu_dP_Pa":32.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":18,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":32.2,"source_row":19,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.7"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.8","adet":1,"oda_adi":"7 этаж/кровля","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":310,"fan_statik_Pa":200,"fan_tam_Pa":238,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.6,"ses_sonrasi_dBA":45.9,"susturucu_dP_Pa":11.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":20,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.6,"ses_sonrasi_dBA":50.6,"susturucu_dP_Pa":11.3,"source_row":21,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":850,"fan_statik_Pa":300,"fan_tam_Pa":347,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.7,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":14.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":22,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.7,"ses_sonrasi_dBA":54.2,"susturucu_dP_Pa":14.3,"source_row":23,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.9"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1090,"fan_statik_Pa":400,"fan_tam_Pa":424,"fan_devir_rpm":2783,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.9,"ses_sonrasi_dBA":44.8,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":24,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":6.3,"source_row":25,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.10"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1110,"fan_statik_Pa":400,"fan_tam_Pa":425,"fan_devir_rpm":2802,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66,"ses_sonrasi_dBA":44.7,"susturucu_dP_Pa":6.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":26,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.6,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":6.5,"source_row":27,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.11"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1030,"fan_statik_Pa":400,"fan_tam_Pa":422,"fan_devir_rpm":2731,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.7,"ses_sonrasi_dBA":44.9,"susturucu_dP_Pa":5.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":28,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":5.6,"source_row":29,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.12"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.13","adet":1,"oda_adi":"7 этаж/кровля","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2010,"fan_statik_Pa":400,"fan_tam_Pa":429,"fan_devir_rpm":2415,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":50.3,"susturucu_dP_Pa":8.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":30,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":55,"susturucu_dP_Pa":8.8,"source_row":31,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.13"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.14","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"темп/корр.","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":400,"fan_tam_Pa":428,"fan_devir_rpm":2868,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.3,"ses_sonrasi_dBA":44.7,"susturucu_dP_Pa":7.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":32,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74,"ses_sonrasi_dBA":49.3,"susturucu_dP_Pa":7.4,"source_row":33,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.14"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.15","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2590,"fan_statik_Pa":400,"fan_tam_Pa":448,"fan_devir_rpm":2796,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.8,"ses_sonrasi_dBA":53.4,"susturucu_dP_Pa":14.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":34,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":58.6,"susturucu_dP_Pa":14.7,"source_row":35,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.15"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.16","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2960,"fan_statik_Pa":400,"fan_tam_Pa":463,"fan_devir_rpm":3059,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":55.3,"susturucu_dP_Pa":19.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":36,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":19.2,"source_row":37,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.16"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":610,"fan_statik_Pa":400,"fan_tam_Pa":424,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":7.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":38,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.5,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":7.4,"source_row":39,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.17"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.18","adet":1,"oda_adi":"7 этаж/кровля","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":400,"fan_tam_Pa":410,"fan_devir_rpm":2511,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.7,"ses_sonrasi_dBA":47.8,"susturucu_dP_Pa":2.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":40,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":51.5,"susturucu_dP_Pa":2.6,"source_row":41,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.18"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":270,"fan_statik_Pa":300,"fan_tam_Pa":329,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.2,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":8.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":42,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.2,"ses_sonrasi_dBA":51.5,"susturucu_dP_Pa":8.6,"source_row":43,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.19"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":90,"fan_statik_Pa":200,"fan_tam_Pa":220,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.3,"ses_sonrasi_dBA":45.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":44,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":50.2,"susturucu_dP_Pa":6.3,"source_row":45,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.20"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":330,"fan_statik_Pa":200,"fan_tam_Pa":243,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.3,"ses_sonrasi_dBA":45.5,"susturucu_dP_Pa":12.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":46,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.3,"ses_sonrasi_dBA":50.1,"susturucu_dP_Pa":12.8,"source_row":47,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.21"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":200,"fan_tam_Pa":235,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.7,"ses_sonrasi_dBA":46.1,"susturucu_dP_Pa":10.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":48,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.7,"ses_sonrasi_dBA":50.8,"susturucu_dP_Pa":10.6,"source_row":49,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.22"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":200,"fan_tam_Pa":225,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":7.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":50,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":7.3,"source_row":51,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.23"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  065 L","fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":7360,"fan_statik_Pa":300,"fan_tam_Pa":358,"fan_devir_rpm":2342,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.9,"ses_sonrasi_dBA":60,"susturucu_dP_Pa":20.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":52,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":65.3,"susturucu_dP_Pa":20.4,"source_row":53,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.24"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":300,"fan_tam_Pa":334,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68,"ses_sonrasi_dBA":52,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":54,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":57,"susturucu_dP_Pa":10.2,"source_row":55,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.25"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2490,"fan_statik_Pa":400,"fan_tam_Pa":444,"fan_devir_rpm":2726,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":13.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":56,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":13.6,"source_row":57,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.26"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1420,"fan_statik_Pa":400,"fan_tam_Pa":414,"fan_devir_rpm":2527,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.3,"ses_sonrasi_dBA":49.1,"susturucu_dP_Pa":4.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":58,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":4.4,"source_row":59,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.27"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.29","adet":1,"oda_adi":"7 этаж/кровля","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":130,"fan_statik_Pa":200,"fan_tam_Pa":243,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.3,"ses_sonrasi_dBA":43.9,"susturucu_dP_Pa":13,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":60,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.3,"ses_sonrasi_dBA":48.4,"susturucu_dP_Pa":13,"source_row":61,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.29"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":324,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.7,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":62,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7.1,"source_row":63,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.30"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":320,"fan_statik_Pa":200,"fan_tam_Pa":240,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.4,"ses_sonrasi_dBA":45.7,"susturucu_dP_Pa":12.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":64,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.4,"ses_sonrasi_dBA":50.3,"susturucu_dP_Pa":12.1,"source_row":65,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.31"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":6.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":66,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":61.2,"susturucu_dP_Pa":6.2,"source_row":67,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.32"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":790,"fan_statik_Pa":300,"fan_tam_Pa":341,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.2,"ses_sonrasi_dBA":50.4,"susturucu_dP_Pa":12.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":68,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.2,"ses_sonrasi_dBA":55.4,"susturucu_dP_Pa":12.3,"source_row":69,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.33"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1390,"fan_statik_Pa":300,"fan_tam_Pa":340,"fan_devir_rpm":2932,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68,"ses_sonrasi_dBA":45.6,"susturucu_dP_Pa":10.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":70,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.6,"ses_sonrasi_dBA":50.5,"susturucu_dP_Pa":10.3,"source_row":71,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.34"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 315","fan_model":"FBP.E28.2E","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":300,"fan_tam_Pa":324,"fan_devir_rpm":2500,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.25,"motor_akim_A":1.1,"motor_devir_rpm":2500,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":61.2,"susturucu_dP_Pa":7.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":72,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":77.7,"ses_sonrasi_dBA":66.2,"susturucu_dP_Pa":7.2,"source_row":73,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.35"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.36","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":400,"fan_statik_Pa":300,"fan_tam_Pa":326,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.8,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":7.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":74,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.8,"ses_sonrasi_dBA":59.3,"susturucu_dP_Pa":7.7,"source_row":75,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.36"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"темп/корр.","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":400,"fan_tam_Pa":442,"fan_devir_rpm":3167,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":11,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":76,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.9,"ses_sonrasi_dBA":51.7,"susturucu_dP_Pa":11,"source_row":77,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.37"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.38","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":437,"fan_devir_rpm":3061,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68,"ses_sonrasi_dBA":45.9,"susturucu_dP_Pa":9.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":78,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.9,"ses_sonrasi_dBA":50.9,"susturucu_dP_Pa":9.7,"source_row":79,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.38"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.39","adet":1,"oda_adi":"7 этаж/кровля","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":400,"fan_tam_Pa":435,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.1,"ses_sonrasi_dBA":45.3,"susturucu_dP_Pa":12.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":80,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":49.6,"susturucu_dP_Pa":12.5,"source_row":81,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.39"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.40","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":400,"fan_tam_Pa":435,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.1,"ses_sonrasi_dBA":45.3,"susturucu_dP_Pa":12.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":82,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":49.6,"susturucu_dP_Pa":12.5,"source_row":83,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.40"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.41","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.7,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":6.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":84,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":6.8,"source_row":85,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.41"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.42","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"пары спирта","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1720,"fan_statik_Pa":400,"fan_tam_Pa":421,"fan_devir_rpm":2764,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":6.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":86,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":55.2,"susturucu_dP_Pa":6.5,"source_row":87,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.42"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"В.-2.43","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Схема исполнения \"водород\"","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":437,"fan_devir_rpm":3061,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68,"ses_sonrasi_dBA":45.9,"susturucu_dP_Pa":9.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":88,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.9,"ses_sonrasi_dBA":50.9,"susturucu_dP_Pa":9.7,"source_row":89,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-2.43"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-2},{"sistem_kodu":"П.-2.1","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 100 R","fan_model":"FR.C56","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":400,"fan_tam_Pa":1139,"fan_devir_rpm":1653,"motor_tipi":"040A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.8,"motor_devir_rpm":1435,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":25,"hava_isitici_kW":95.4,"hava_isitici_dP_Pa":19.4,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":46.5,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":5.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":90,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":234.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.9,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":5.7,"source_row":91,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.1"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":288.5,"filtre_dP_son_Pa":550,"source_row":92,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.1"},{"fan_model":"FR.C56","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":400,"fan_tam_Pa":1139,"fan_devir_rpm":1653,"motor_tipi":"040A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.8,"motor_devir_rpm":1435,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.4,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":25,"sogutma_kW":13.1,"sogutma_dP_Pa":46.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":5.7,"akim_yonu":"П","notlar":"Летний","source_row":93,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.1"},{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":234.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.9,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":5.7,"source_row":94,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.1"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":288.5,"filtre_dP_son_Pa":550,"source_row":95,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.2","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2290,"fan_statik_Pa":400,"fan_tam_Pa":1268,"fan_devir_rpm":3149,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":33.8,"hava_isitici_dP_Pa":25.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":119.6,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.8,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":7.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":96,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":7.5,"source_row":97,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.7,"filtre_dP_son_Pa":550,"source_row":98,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2290,"fan_statik_Pa":400,"fan_tam_Pa":1268,"fan_devir_rpm":3149,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":16.3,"sogutma_dP_Pa":119.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.8,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":7.5,"akim_yonu":"П","notlar":"Летний","source_row":99,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":7.5,"source_row":100,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.7,"filtre_dP_son_Pa":550,"source_row":101,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.2.1","adet":1,"oda_adi":"-2.70.15","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2070,"fan_statik_Pa":400,"fan_tam_Pa":1229,"fan_devir_rpm":3080,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":30.6,"hava_isitici_dP_Pa":22,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":102.5,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.4,"ses_sonrasi_dBA":63.9,"susturucu_dP_Pa":6.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.15","source_row":102,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.3,"ses_sonrasi_dBA":69.2,"susturucu_dP_Pa":6.1,"source_row":103,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":304.2,"filtre_dP_son_Pa":550,"source_row":104,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2.1"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2070,"fan_statik_Pa":400,"fan_tam_Pa":1229,"fan_devir_rpm":3080,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":22,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":14.6,"sogutma_dP_Pa":102.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.4,"ses_sonrasi_dBA":63.9,"susturucu_dP_Pa":6.1,"akim_yonu":"П","notlar":"Летний","source_row":105,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2.1"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.3,"ses_sonrasi_dBA":69.2,"susturucu_dP_Pa":6.1,"source_row":106,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":304.2,"filtre_dP_son_Pa":550,"source_row":107,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.2.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.3","adet":1,"oda_adi":"-2.70.22","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 140 R","fan_model":"FRRH.C45","fan_adet":2,"fan_debi_m3h":9100,"fan_statik_Pa":800,"fan_tam_Pa":1873,"fan_devir_rpm":2938,"motor_tipi":"075A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":7.5,"motor_akim_A":0,"motor_devir_rpm":2895,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":9100,"resirkulasyon_dis_hava_m3h_2":9100,"resirkulasyon_dP_Pa":27.5,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":140.3,"hava_isitici_dP_Pa":26.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":141.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_dP_Pa":305.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":8.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.22","source_row":108,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.3,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":238.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.1,"ses_sonrasi_dBA":76.1,"susturucu_dP_Pa":8.9,"source_row":109,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.3"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":294.2,"filtre_dP_son_Pa":550,"source_row":110,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.3"},{"fan_model":"FRRH.C45","fan_adet":2,"fan_debi_m3h":9100,"fan_statik_Pa":800,"fan_tam_Pa":1873,"fan_devir_rpm":2938,"motor_tipi":"075A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":7.5,"motor_akim_A":0,"motor_devir_rpm":2895,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":9100,"resirkulasyon_dis_hava_m3h_2":9100,"resirkulasyon_dP_Pa":27.5,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":26.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":141.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":122.7,"sogutma_dP_Pa":305.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":8.9,"akim_yonu":"П","notlar":"Летний","source_row":111,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.3"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21.8,"hava_isitici_dP_Pa":15.3,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":238.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.1,"ses_sonrasi_dBA":76.1,"susturucu_dP_Pa":8.9,"source_row":112,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.3"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":294.2,"filtre_dP_son_Pa":550,"source_row":113,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.4","adet":1,"oda_adi":"-2.70.22","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":4940,"fan_statik_Pa":400,"fan_tam_Pa":1367,"fan_devir_rpm":3201,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":72.9,"hava_isitici_dP_Pa":36.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":142.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":169.2,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":9.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.22","source_row":114,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":263.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.5,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":9.2,"source_row":115,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":329.3,"filtre_dP_son_Pa":550,"source_row":116,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.4"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":4940,"fan_statik_Pa":400,"fan_tam_Pa":1367,"fan_devir_rpm":3201,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":36.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":142.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":35.6,"sogutma_dP_Pa":169.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":9.2,"akim_yonu":"П","notlar":"Летний","source_row":117,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.4"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":263.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.5,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":9.2,"source_row":118,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":329.3,"filtre_dP_son_Pa":550,"source_row":119,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.5","adet":1,"oda_adi":"-2.70.22","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":300,"fan_tam_Pa":1083,"fan_devir_rpm":3225,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":20.1,"hava_isitici_dP_Pa":18,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":83.7,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.22","source_row":120,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.7,"susturucu_dP_Pa":4,"source_row":121,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.9,"filtre_dP_son_Pa":550,"source_row":122,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.5"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":300,"fan_tam_Pa":1083,"fan_devir_rpm":3225,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":9.5,"sogutma_dP_Pa":83.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":4,"akim_yonu":"П","notlar":"Летний","source_row":123,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.5"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.7,"susturucu_dP_Pa":4,"source_row":124,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.9,"filtre_dP_son_Pa":550,"source_row":125,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.6","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 70-40","fan_model":"FP.C35.022A2","fan_adet":1,"fan_debi_m3h":3000,"fan_statik_Pa":300,"fan_tam_Pa":1191,"fan_devir_rpm":2840,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.86,"motor_devir_rpm":2840,"hava_isitici_tipi":"HW.3","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":44.3,"hava_isitici_dP_Pa":63.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":157,"filtre_dP_son_Pa":250,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":59,"susturucu_dP_Pa":8.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":126,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":285.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":8.9,"source_row":127,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":359.4,"filtre_dP_son_Pa":550,"source_row":128,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.6"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.7","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-35","fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1520,"fan_statik_Pa":300,"fan_tam_Pa":1075,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.2","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":22.4,"hava_isitici_dP_Pa":21.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":141.8,"filtre_dP_son_Pa":250,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.4,"ses_sonrasi_dBA":66.7,"susturucu_dP_Pa":4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":129,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":267,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":71.7,"susturucu_dP_Pa":4,"source_row":130,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":333.9,"filtre_dP_son_Pa":550,"source_row":131,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.7"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.8","adet":1,"oda_adi":"-2.70.22","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":300,"fan_tam_Pa":1034,"fan_devir_rpm":3133,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":18.2,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":51.7,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.22","source_row":132,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.6,"susturucu_dP_Pa":3,"source_row":133,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":134,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.8"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":300,"fan_tam_Pa":1034,"fan_devir_rpm":3133,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.2,"sogutma_dP_Pa":51.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Летний","source_row":135,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.8"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.6,"susturucu_dP_Pa":3,"source_row":136,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":137,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.9","adet":1,"oda_adi":"-2.70.15","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2060,"fan_statik_Pa":400,"fan_tam_Pa":1325,"fan_devir_rpm":3188,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":16,"hava_isitici_kW":29,"hava_isitici_dP_Pa":21.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":199.6,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.1,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.15","source_row":138,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":70.4,"susturucu_dP_Pa":6,"source_row":139,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303.9,"filtre_dP_son_Pa":550,"source_row":140,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.9"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2060,"fan_statik_Pa":400,"fan_tam_Pa":1325,"fan_devir_rpm":3188,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":16,"sogutma_kW":22.1,"sogutma_dP_Pa":199.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.1,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Летний","source_row":141,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.9"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":70.4,"susturucu_dP_Pa":6,"source_row":142,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303.9,"filtre_dP_son_Pa":550,"source_row":143,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.10","adet":1,"oda_adi":"-2.70.15","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-30","fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":200,"fan_tam_Pa":740,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.1","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":16,"hava_isitici_kW":7,"hava_isitici_dP_Pa":2.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.5,"filtre_dP_son_Pa":250,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":66.2,"susturucu_dP_Pa":0.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.15","source_row":144,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.7,"ses_sonrasi_dBA":70.4,"susturucu_dP_Pa":0.6,"source_row":145,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":177.1,"filtre_dP_son_Pa":550,"source_row":146,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.10"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.11","adet":1,"oda_adi":"-2.70.15","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":973,"fan_devir_rpm":3033,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":29.2,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.9,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.15","source_row":147,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.6,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.9,"source_row":148,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":149,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.11"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":973,"fan_devir_rpm":3033,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":16,"sogutma_kW":7,"sogutma_dP_Pa":29.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.9,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Летний","source_row":150,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.11"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.6,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.9,"source_row":151,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":152,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.12","adet":1,"oda_adi":"-2.70.15","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":7200,"fan_statik_Pa":400,"fan_tam_Pa":1355,"fan_devir_rpm":2970,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":106.3,"hava_isitici_dP_Pa":29.1,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":138.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":221.2,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":60.9,"susturucu_dP_Pa":9.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.15","source_row":153,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":241.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":66.1,"susturucu_dP_Pa":9.5,"source_row":154,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.12"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":297.5,"filtre_dP_son_Pa":550,"source_row":155,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.12"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":7200,"fan_statik_Pa":400,"fan_tam_Pa":1355,"fan_devir_rpm":2970,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":29.1,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":138.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":64.4,"sogutma_dP_Pa":221.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":60.9,"susturucu_dP_Pa":9.5,"akim_yonu":"П","notlar":"Летний","source_row":156,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.12"},{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":241.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":66.1,"susturucu_dP_Pa":9.5,"source_row":157,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.12"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":297.5,"filtre_dP_son_Pa":550,"source_row":158,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.13","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3150,"fan_statik_Pa":400,"fan_tam_Pa":1310,"fan_devir_rpm":2865,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":46.5,"hava_isitici_dP_Pa":24.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":167.4,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.6,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":159,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.6,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.5,"source_row":160,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.5,"filtre_dP_son_Pa":550,"source_row":161,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.13"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3150,"fan_statik_Pa":400,"fan_tam_Pa":1310,"fan_devir_rpm":2865,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":24.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":28.1,"sogutma_dP_Pa":167.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.6,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7.5,"akim_yonu":"П","notlar":"Летний","source_row":162,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.13"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.6,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.5,"source_row":163,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.5,"filtre_dP_son_Pa":550,"source_row":164,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.14","adet":1,"oda_adi":"-2.70.15","temizlik_sinifi":"-","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":4950,"fan_statik_Pa":400,"fan_tam_Pa":1450,"fan_devir_rpm":3271,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":73.1,"hava_isitici_dP_Pa":36.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":142.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":251.5,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.2,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":9.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.15","source_row":165,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":263.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":63.3,"susturucu_dP_Pa":9.2,"source_row":166,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":329.5,"filtre_dP_son_Pa":550,"source_row":167,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.14"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":4950,"fan_statik_Pa":400,"fan_tam_Pa":1450,"fan_devir_rpm":3271,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":36.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":142.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":44.4,"sogutma_dP_Pa":251.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.2,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":9.2,"akim_yonu":"П","notlar":"Летний","source_row":168,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.14"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":263.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":63.3,"susturucu_dP_Pa":9.2,"source_row":169,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":329.5,"filtre_dP_son_Pa":550,"source_row":170,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.15","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-35","fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":300,"fan_tam_Pa":1152,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.2","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":21.3,"hava_isitici_dP_Pa":19.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":140,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":91.2,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":171,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":262.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":3.6,"source_row":172,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":327.8,"filtre_dP_son_Pa":550,"source_row":173,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.15"},{"fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":300,"fan_tam_Pa":1152,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.2","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":140,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":12.9,"sogutma_dP_Pa":91.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Летний","source_row":174,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.15"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":262.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":3.6,"source_row":175,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":327.8,"filtre_dP_son_Pa":550,"source_row":176,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.16","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 70-40","fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1250,"fan_statik_Pa":400,"fan_tam_Pa":1095,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.21","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":18.5,"hava_isitici_dP_Pa":7.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":27.1,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":1.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":177,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":1.5,"source_row":178,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":179,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.16"},{"fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1250,"fan_statik_Pa":400,"fan_tam_Pa":1095,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.21","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":7.1,"sogutma_dP_Pa":27.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":1.5,"akim_yonu":"П","notlar":"Летний","source_row":180,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.16"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":1.5,"source_row":181,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":182,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.16"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.17","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":200,"fan_tam_Pa":872,"fan_devir_rpm":3209,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":10.3,"hava_isitici_dP_Pa":6.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":25,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.2,"ses_sonrasi_dBA":66,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":183,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.2,"ses_sonrasi_dBA":70.3,"susturucu_dP_Pa":1.1,"source_row":184,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.5,"filtre_dP_son_Pa":550,"source_row":185,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.17"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":200,"fan_tam_Pa":872,"fan_devir_rpm":3209,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":3.5,"sogutma_dP_Pa":25,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.2,"ses_sonrasi_dBA":66,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":186,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.17"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.2,"ses_sonrasi_dBA":70.3,"susturucu_dP_Pa":1.1,"source_row":187,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.5,"filtre_dP_son_Pa":550,"source_row":188,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.18","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-35","fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":300,"fan_tam_Pa":1127,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.2","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":19.9,"hava_isitici_dP_Pa":17.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":138.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":82.8,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":189,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":258.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":3.2,"source_row":190,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":321.4,"filtre_dP_son_Pa":550,"source_row":191,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.18"},{"fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":300,"fan_tam_Pa":1127,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.2","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":138.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":12.1,"sogutma_dP_Pa":82.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Летний","source_row":192,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.18"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":258.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":3.2,"source_row":193,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":321.4,"filtre_dP_son_Pa":550,"source_row":194,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.18"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.19","adet":1,"oda_adi":"-2.70.15","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1150,"fan_statik_Pa":400,"fan_tam_Pa":1144,"fan_devir_rpm":3295,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":17,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":65.2,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":2.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.15","source_row":195,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":2.9,"source_row":196,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290,"filtre_dP_son_Pa":550,"source_row":197,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.19"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1150,"fan_statik_Pa":400,"fan_tam_Pa":1144,"fan_devir_rpm":3295,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":10.3,"sogutma_dP_Pa":65.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":2.9,"akim_yonu":"П","notlar":"Летний","source_row":198,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.19"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":2.9,"source_row":199,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290,"filtre_dP_son_Pa":550,"source_row":200,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.20","adet":1,"oda_adi":"-2.70.22","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6910,"fan_statik_Pa":400,"fan_tam_Pa":1394,"fan_devir_rpm":2950,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":102.1,"hava_isitici_dP_Pa":102.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":158.8,"filtre_dP_son_Pa":250,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":18,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.22","source_row":201,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":300.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.4,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":18,"source_row":202,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":381.2,"filtre_dP_son_Pa":550,"source_row":203,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.20"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.21","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1720,"fan_statik_Pa":300,"fan_tam_Pa":1112,"fan_devir_rpm":3322,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":25.4,"hava_isitici_dP_Pa":26,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":119.7,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":61.6,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":204,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.9,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.5,"source_row":205,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":260.2,"filtre_dP_son_Pa":550,"source_row":206,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.21"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1720,"fan_statik_Pa":300,"fan_tam_Pa":1112,"fan_devir_rpm":3322,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":26,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":15.5,"sogutma_dP_Pa":119.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":61.6,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Летний","source_row":207,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.21"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.9,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.5,"source_row":208,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":260.2,"filtre_dP_son_Pa":550,"source_row":209,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.21"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.22","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 50-25","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":130,"fan_statik_Pa":200,"fan_tam_Pa":828,"fan_devir_rpm":3045,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":1.9,"hava_isitici_dP_Pa":0.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":95.5,"ses_sonrasi_dBA":80.9,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":210,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":100.5,"ses_sonrasi_dBA":85.9,"susturucu_dP_Pa":0.1,"source_row":211,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.8,"filtre_dP_son_Pa":550,"source_row":212,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.22"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.23","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-35","fan_model":"FP.C31.011A2","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":300,"fan_tam_Pa":1045,"fan_devir_rpm":2830,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.74,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.2","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":19.9,"hava_isitici_dP_Pa":17.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":138.2,"filtre_dP_son_Pa":250,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":213,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":258.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.3,"susturucu_dP_Pa":3.2,"source_row":214,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":321.4,"filtre_dP_son_Pa":550,"source_row":215,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.23"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"П.-2.24","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-30","fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":990,"fan_statik_Pa":200,"fan_tam_Pa":914,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.2","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":14.6,"hava_isitici_dP_Pa":14.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.7,"filtre_dP_son_Pa":250,"parogenerator_var":"-","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.4,"ses_sonrasi_dBA":65.5,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":216,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":249.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.9,"ses_sonrasi_dBA":70.2,"susturucu_dP_Pa":2.3,"source_row":217,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":309,"filtre_dP_son_Pa":550,"source_row":218,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-2.24"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":-2},{"sistem_kodu":"В.-1.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":430,"fan_statik_Pa":300,"fan_tam_Pa":330,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.2,"ses_sonrasi_dBA":53.4,"susturucu_dP_Pa":8.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":219,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.2,"ses_sonrasi_dBA":58.4,"susturucu_dP_Pa":8.9,"source_row":220,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.7,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":6.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":221,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":6.8,"source_row":222,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2650,"fan_statik_Pa":400,"fan_tam_Pa":450,"fan_devir_rpm":2838,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.2,"ses_sonrasi_dBA":53.7,"susturucu_dP_Pa":15.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":223,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":15.4,"source_row":224,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.3"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":3620,"fan_statik_Pa":400,"fan_tam_Pa":463,"fan_devir_rpm":2660,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.6,"ses_sonrasi_dBA":55.1,"susturucu_dP_Pa":18.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":225,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83,"ses_sonrasi_dBA":60.4,"susturucu_dP_Pa":18.6,"source_row":226,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.4"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  050 L","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":5880,"fan_statik_Pa":400,"fan_tam_Pa":480,"fan_devir_rpm":2755,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.8,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":26.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":227,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.4,"ses_sonrasi_dBA":63.1,"susturucu_dP_Pa":26.1,"source_row":228,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.5"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1330,"fan_statik_Pa":400,"fan_tam_Pa":436,"fan_devir_rpm":3038,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.8,"ses_sonrasi_dBA":45.8,"susturucu_dP_Pa":9.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":229,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":9.4,"source_row":230,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.6"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":400,"fan_tam_Pa":442,"fan_devir_rpm":3167,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":11,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":231,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.9,"ses_sonrasi_dBA":51.7,"susturucu_dP_Pa":11,"source_row":232,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.7"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.8","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2880,"fan_statik_Pa":400,"fan_tam_Pa":460,"fan_devir_rpm":3002,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.9,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":18.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":233,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.4,"ses_sonrasi_dBA":60.2,"susturucu_dP_Pa":18.1,"source_row":234,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"темп","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70  200 L","fan_model":"FR.C71","fan_adet":1,"fan_debi_m3h":25800,"fan_statik_Pa":400,"fan_tam_Pa":496,"fan_devir_rpm":1441,"motor_tipi":"110A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":11,"motor_akim_A":22.5,"motor_devir_rpm":1450,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.7,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":33.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":235,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.7,"ses_sonrasi_dBA":77.2,"susturucu_dP_Pa":33.9,"source_row":236,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.9"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":3600,"fan_statik_Pa":400,"fan_tam_Pa":462,"fan_devir_rpm":2649,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.5,"ses_sonrasi_dBA":55,"susturucu_dP_Pa":18.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":237,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.9,"ses_sonrasi_dBA":60.3,"susturucu_dP_Pa":18.4,"source_row":238,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.10"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1800,"fan_statik_Pa":400,"fan_tam_Pa":423,"fan_devir_rpm":2837,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":51.7,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":239,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78,"ses_sonrasi_dBA":55.8,"susturucu_dP_Pa":7.1,"source_row":240,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.11"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":490,"fan_statik_Pa":300,"fan_tam_Pa":339,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.4,"ses_sonrasi_dBA":52,"susturucu_dP_Pa":11.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":241,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.4,"ses_sonrasi_dBA":56.9,"susturucu_dP_Pa":11.6,"source_row":242,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.12"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.13","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.7,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":6.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":243,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":6.8,"source_row":244,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.13"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.14","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":324,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.7,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":245,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7.1,"source_row":246,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.14"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.15","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":430,"fan_statik_Pa":400,"fan_tam_Pa":412,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.1,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":3.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":247,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":78.1,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":3.7,"source_row":248,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.15"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.16","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":570,"fan_statik_Pa":400,"fan_tam_Pa":421,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.5,"ses_sonrasi_dBA":56,"susturucu_dP_Pa":6.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":249,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.5,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":6.4,"source_row":250,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.16"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":870,"fan_statik_Pa":400,"fan_tam_Pa":426,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.1,"ses_sonrasi_dBA":46.4,"susturucu_dP_Pa":9.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":251,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.9,"ses_sonrasi_dBA":50.4,"susturucu_dP_Pa":9.1,"source_row":252,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.17"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.18","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":224,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.9,"ses_sonrasi_dBA":41.8,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":253,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.9,"ses_sonrasi_dBA":45.8,"susturucu_dP_Pa":7.1,"source_row":254,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.18"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":315,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.8,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":4.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":255,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":77.8,"ses_sonrasi_dBA":62.3,"susturucu_dP_Pa":4.3,"source_row":256,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.19"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":250,"fan_statik_Pa":300,"fan_tam_Pa":325,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":47.1,"susturucu_dP_Pa":7.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":257,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.5,"ses_sonrasi_dBA":51.9,"susturucu_dP_Pa":7.4,"source_row":258,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.20"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":400,"fan_tam_Pa":416,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.8,"ses_sonrasi_dBA":57.7,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":259,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.8,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":4.9,"source_row":260,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.21"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":400,"fan_tam_Pa":418,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.7,"ses_sonrasi_dBA":47.7,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":261,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":51.5,"susturucu_dP_Pa":6.3,"source_row":262,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.22"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":"темп","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":400,"fan_tam_Pa":431,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.1,"ses_sonrasi_dBA":45.7,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":263,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.3,"ses_sonrasi_dBA":49.9,"susturucu_dP_Pa":11.1,"source_row":264,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.23"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":400,"fan_tam_Pa":424,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.7,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":265,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7.1,"source_row":266,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.24"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":3600,"fan_statik_Pa":400,"fan_tam_Pa":462,"fan_devir_rpm":2649,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.5,"ses_sonrasi_dBA":55,"susturucu_dP_Pa":18.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":267,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.9,"ses_sonrasi_dBA":60.3,"susturucu_dP_Pa":18.4,"source_row":268,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.25"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  050 L","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":6240,"fan_statik_Pa":400,"fan_tam_Pa":490,"fan_devir_rpm":2887,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":29.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":269,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":29.4,"source_row":270,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.26"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":640,"fan_statik_Pa":300,"fan_tam_Pa":327,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":54.2,"susturucu_dP_Pa":8.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":271,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":8.1,"source_row":272,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.27"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.28","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":130,"fan_statik_Pa":300,"fan_tam_Pa":307,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":49.6,"susturucu_dP_Pa":2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":273,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.5,"susturucu_dP_Pa":2,"source_row":274,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.28"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.29","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":620,"fan_statik_Pa":400,"fan_tam_Pa":425,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":54.4,"susturucu_dP_Pa":7.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":275,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":59.3,"susturucu_dP_Pa":7.6,"source_row":276,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.29"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":260,"fan_statik_Pa":400,"fan_tam_Pa":411,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.6,"ses_sonrasi_dBA":57,"susturucu_dP_Pa":3.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":277,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":77.6,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":3.3,"source_row":278,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.30"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":180,"fan_statik_Pa":700,"fan_tam_Pa":701,"fan_devir_rpm":4108,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.1,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":0.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":279,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.1,"ses_sonrasi_dBA":81,"susturucu_dP_Pa":0.2,"source_row":280,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.31"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":700,"fan_tam_Pa":713,"fan_devir_rpm":3052,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.1,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":281,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.7,"ses_sonrasi_dBA":59.8,"susturucu_dP_Pa":4,"source_row":282,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.32"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2420,"fan_statik_Pa":400,"fan_tam_Pa":442,"fan_devir_rpm":2679,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.5,"ses_sonrasi_dBA":52.6,"susturucu_dP_Pa":12.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":283,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":57.6,"susturucu_dP_Pa":12.8,"source_row":284,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.33"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2710,"fan_statik_Pa":400,"fan_tam_Pa":453,"fan_devir_rpm":2881,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.6,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":16.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":285,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.2,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":16.1,"source_row":286,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.34"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FEC.R22","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":400,"fan_tam_Pa":400,"fan_devir_rpm":2473,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.21,"motor_akim_A":1.6,"motor_devir_rpm":3000,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.9,"ses_sonrasi_dBA":70.3,"susturucu_dP_Pa":0.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":287,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.9,"ses_sonrasi_dBA":75.3,"susturucu_dP_Pa":0.1,"source_row":288,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.35"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.36","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":180,"fan_statik_Pa":400,"fan_tam_Pa":405,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.5,"ses_sonrasi_dBA":56.5,"susturucu_dP_Pa":1.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":289,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":77.5,"ses_sonrasi_dBA":61.5,"susturucu_dP_Pa":1.6,"source_row":290,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.36"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":840,"fan_statik_Pa":400,"fan_tam_Pa":424,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.1,"ses_sonrasi_dBA":46.6,"susturucu_dP_Pa":8.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":291,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":50.5,"susturucu_dP_Pa":8.5,"source_row":292,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.37"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.38","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":100,"fan_statik_Pa":400,"fan_tam_Pa":402,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.2,"ses_sonrasi_dBA":56,"susturucu_dP_Pa":0.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":293,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":77.2,"ses_sonrasi_dBA":60.9,"susturucu_dP_Pa":0.5,"source_row":294,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.38"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.39","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1040,"fan_statik_Pa":700,"fan_tam_Pa":708,"fan_devir_rpm":2945,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.4,"ses_sonrasi_dBA":58.8,"susturucu_dP_Pa":2.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":295,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":62.8,"susturucu_dP_Pa":2.4,"source_row":296,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.39"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.40","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":700,"fan_tam_Pa":700,"fan_devir_rpm":4098,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":74.2,"susturucu_dP_Pa":0.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":297,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.3,"ses_sonrasi_dBA":82.2,"susturucu_dP_Pa":0.1,"source_row":298,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.40"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.41","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1400,"fan_statik_Pa":700,"fan_tam_Pa":714,"fan_devir_rpm":2665,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74,"ses_sonrasi_dBA":57.4,"susturucu_dP_Pa":4.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":299,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":4.3,"source_row":300,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.41"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.42","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2710,"fan_statik_Pa":700,"fan_tam_Pa":753,"fan_devir_rpm":3225,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.8,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":16.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":301,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.7,"ses_sonrasi_dBA":61.1,"susturucu_dP_Pa":16.1,"source_row":302,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.42"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.43","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":441,"fan_devir_rpm":2665,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.4,"ses_sonrasi_dBA":52.5,"susturucu_dP_Pa":12.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":303,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":12.6,"source_row":304,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.43"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.44","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":700,"fan_tam_Pa":741,"fan_devir_rpm":3043,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.1,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":12.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":305,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":12.6,"source_row":306,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.44"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.45","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1090,"fan_statik_Pa":400,"fan_tam_Pa":440,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.2,"ses_sonrasi_dBA":45,"susturucu_dP_Pa":14.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":307,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.8,"ses_sonrasi_dBA":49.5,"susturucu_dP_Pa":14.3,"source_row":308,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.45"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.46","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1090,"fan_statik_Pa":400,"fan_tam_Pa":440,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.2,"ses_sonrasi_dBA":45,"susturucu_dP_Pa":14.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":309,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.8,"ses_sonrasi_dBA":49.5,"susturucu_dP_Pa":14.3,"source_row":310,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.46"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.47","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  050 L","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":6870,"fan_statik_Pa":500,"fan_tam_Pa":609,"fan_devir_rpm":3189,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":61.4,"susturucu_dP_Pa":35.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":311,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":35.7,"source_row":312,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.47"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.48","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":180,"fan_statik_Pa":300,"fan_tam_Pa":313,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.6,"susturucu_dP_Pa":3.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":313,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.6,"ses_sonrasi_dBA":53.5,"susturucu_dP_Pa":3.8,"source_row":314,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.48"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.49","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2130,"fan_statik_Pa":400,"fan_tam_Pa":433,"fan_devir_rpm":2487,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.4,"ses_sonrasi_dBA":51,"susturucu_dP_Pa":9.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":315,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.1,"ses_sonrasi_dBA":55.8,"susturucu_dP_Pa":9.9,"source_row":316,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.49"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.50","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1540,"fan_statik_Pa":400,"fan_tam_Pa":417,"fan_devir_rpm":2619,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68.3,"ses_sonrasi_dBA":49.9,"susturucu_dP_Pa":5.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":317,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":53.8,"susturucu_dP_Pa":5.2,"source_row":318,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.50"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.51","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":700,"fan_tam_Pa":741,"fan_devir_rpm":3043,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.1,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":12.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":319,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":12.6,"source_row":320,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.51"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.52","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2020,"fan_statik_Pa":700,"fan_tam_Pa":729,"fan_devir_rpm":2869,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.4,"ses_sonrasi_dBA":54.4,"susturucu_dP_Pa":8.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":321,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":59.5,"susturucu_dP_Pa":8.9,"source_row":322,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.52"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.54","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":700,"fan_tam_Pa":741,"fan_devir_rpm":3043,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.1,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":12.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":323,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":12.6,"source_row":324,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.54"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.55","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":700,"fan_tam_Pa":741,"fan_devir_rpm":3043,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.1,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":12.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":325,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":12.6,"source_row":326,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.55"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.56","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1530,"fan_statik_Pa":700,"fan_tam_Pa":717,"fan_devir_rpm":2698,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":5.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":327,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":5.1,"source_row":328,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.56"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.57","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":240,"fan_statik_Pa":700,"fan_tam_Pa":701,"fan_devir_rpm":3975,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.8,"ses_sonrasi_dBA":71.4,"susturucu_dP_Pa":0.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":329,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.8,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":0.3,"source_row":330,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.57"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.58","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":700,"fan_tam_Pa":700,"fan_devir_rpm":4098,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":74.2,"susturucu_dP_Pa":0.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":331,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.3,"ses_sonrasi_dBA":82.2,"susturucu_dP_Pa":0.1,"source_row":332,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.58"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.59","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":460,"fan_statik_Pa":300,"fan_tam_Pa":334,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":333,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.9,"ses_sonrasi_dBA":57.8,"susturucu_dP_Pa":10.2,"source_row":334,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.59"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.60","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1150,"fan_statik_Pa":400,"fan_tam_Pa":445,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.5,"ses_sonrasi_dBA":45.1,"susturucu_dP_Pa":15.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":335,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.2,"ses_sonrasi_dBA":49.7,"susturucu_dP_Pa":15.9,"source_row":336,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.60"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.61","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 50-30","fan_model":"FP.C25.003A2","fan_adet":1,"fan_debi_m3h":1330,"fan_statik_Pa":400,"fan_tam_Pa":417,"fan_devir_rpm":2800,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":1.1,"motor_devir_rpm":2800,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":6.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":337,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.4,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":6.1,"source_row":338,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.61"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.62","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-30","fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":2020,"fan_statik_Pa":400,"fan_tam_Pa":427,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.6,"ses_sonrasi_dBA":50.3,"susturucu_dP_Pa":9.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":339,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":55.1,"susturucu_dP_Pa":9.7,"source_row":340,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.62"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.63","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":460,"fan_statik_Pa":300,"fan_tam_Pa":334,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":341,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.9,"ses_sonrasi_dBA":57.8,"susturucu_dP_Pa":10.2,"source_row":342,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.63"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"В.-1.65","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":250,"fan_statik_Pa":300,"fan_tam_Pa":325,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":47.1,"susturucu_dP_Pa":7.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":343,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.5,"ses_sonrasi_dBA":51.9,"susturucu_dP_Pa":7.4,"source_row":344,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.-1.65"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":-1},{"sistem_kodu":"П.-1.1","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":644,"fan_devir_rpm":3063,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":25,"hava_isitici_kW":5.1,"hava_isitici_dP_Pa":4.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":10.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":56.7,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":345,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":0.5,"source_row":346,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":114,"filtre_dP_son_Pa":550,"source_row":347,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.1"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":644,"fan_devir_rpm":3063,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":4.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":25,"sogutma_kW":0.5,"sogutma_dP_Pa":10.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":56.7,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Летний","source_row":348,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.1"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":0.5,"source_row":349,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":114,"filtre_dP_son_Pa":550,"source_row":350,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.2","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":4900,"fan_statik_Pa":400,"fan_tam_Pa":1362,"fan_devir_rpm":3190,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":75.6,"hava_isitici_dP_Pa":36.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":142,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":166.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.6,"ses_sonrasi_dBA":57.2,"susturucu_dP_Pa":9.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":351,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":263.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.4,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":9.1,"source_row":352,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":328.4,"filtre_dP_son_Pa":550,"source_row":353,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.2"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":4900,"fan_statik_Pa":400,"fan_tam_Pa":1362,"fan_devir_rpm":3190,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":36.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":142,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":35.3,"sogutma_dP_Pa":166.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.6,"ses_sonrasi_dBA":57.2,"susturucu_dP_Pa":9.1,"akim_yonu":"П","notlar":"Летний","source_row":354,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.2"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":263.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.4,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":9.1,"source_row":355,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":328.4,"filtre_dP_son_Pa":550,"source_row":356,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.3","adet":1,"oda_adi":"-2.70.10","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":300,"fan_tam_Pa":1023,"fan_devir_rpm":3115,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":15.1,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":54.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.6,"ses_sonrasi_dBA":66.6,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.10","source_row":357,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.3,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":2.3,"source_row":358,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.8,"filtre_dP_son_Pa":550,"source_row":359,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.3"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":300,"fan_tam_Pa":1023,"fan_devir_rpm":3115,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":9,"sogutma_dP_Pa":54.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.6,"ses_sonrasi_dBA":66.6,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Летний","source_row":360,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.3"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.3,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":2.3,"source_row":361,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.8,"filtre_dP_son_Pa":550,"source_row":362,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.4","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2730,"fan_statik_Pa":400,"fan_tam_Pa":1444,"fan_devir_rpm":3400,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17.9,"hava_isitici_kW":40.2,"hava_isitici_dP_Pa":35.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":140.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":245.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.8,"ses_sonrasi_dBA":61.5,"susturucu_dP_Pa":10.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":363,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":261.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.8,"ses_sonrasi_dBA":67,"susturucu_dP_Pa":10.6,"source_row":364,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":325.8,"filtre_dP_son_Pa":550,"source_row":365,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.4"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2730,"fan_statik_Pa":400,"fan_tam_Pa":1444,"fan_devir_rpm":3400,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":35.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":140.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":24.4,"sogutma_dP_Pa":245.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.8,"ses_sonrasi_dBA":61.5,"susturucu_dP_Pa":10.6,"akim_yonu":"П","notlar":"Летний","source_row":366,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.4"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":261.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.8,"ses_sonrasi_dBA":67,"susturucu_dP_Pa":10.6,"source_row":367,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":325.8,"filtre_dP_son_Pa":550,"source_row":368,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.5","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5880,"fan_statik_Pa":400,"fan_tam_Pa":1641,"fan_devir_rpm":2974,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":86.8,"hava_isitici_dP_Pa":76.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":149.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":346.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.7,"susturucu_dP_Pa":13,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":369,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":279.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":13,"source_row":370,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":351.9,"filtre_dP_son_Pa":550,"source_row":371,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.5"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5880,"fan_statik_Pa":400,"fan_tam_Pa":1641,"fan_devir_rpm":2974,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":76.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":149.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":52.5,"sogutma_dP_Pa":346.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.7,"susturucu_dP_Pa":13,"akim_yonu":"П","notlar":"Летний","source_row":372,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.5"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":279.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":13,"source_row":373,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":351.9,"filtre_dP_son_Pa":550,"source_row":374,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.6","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3600,"fan_statik_Pa":400,"fan_tam_Pa":1389,"fan_devir_rpm":2982,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":53.2,"hava_isitici_dP_Pa":30.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":211,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":9.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":375,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":258.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.2,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":9.8,"source_row":376,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":321.3,"filtre_dP_son_Pa":550,"source_row":377,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.6"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3600,"fan_statik_Pa":400,"fan_tam_Pa":1389,"fan_devir_rpm":2982,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":30.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":32.1,"sogutma_dP_Pa":211,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":9.8,"akim_yonu":"П","notlar":"Летний","source_row":378,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.6"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":258.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.2,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":9.8,"source_row":379,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":321.3,"filtre_dP_son_Pa":550,"source_row":380,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.6"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.7","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1200,"fan_statik_Pa":400,"fan_tam_Pa":1153,"fan_devir_rpm":3308,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":17.7,"hava_isitici_dP_Pa":14.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":69.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":381,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":72,"susturucu_dP_Pa":3.2,"source_row":382,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":291.3,"filtre_dP_son_Pa":550,"source_row":383,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.7"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1200,"fan_statik_Pa":400,"fan_tam_Pa":1153,"fan_devir_rpm":3308,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":10.7,"sogutma_dP_Pa":69.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Летний","source_row":384,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.7"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":72,"susturucu_dP_Pa":3.2,"source_row":385,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":291.3,"filtre_dP_son_Pa":550,"source_row":386,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.7"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.8","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2880,"fan_statik_Pa":400,"fan_tam_Pa":1223,"fan_devir_rpm":3203,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":42.5,"hava_isitici_dP_Pa":21.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":98.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":6.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":387,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.3,"ses_sonrasi_dBA":64.4,"susturucu_dP_Pa":6.3,"source_row":388,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":304.6,"filtre_dP_son_Pa":550,"source_row":389,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.8"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2880,"fan_statik_Pa":400,"fan_tam_Pa":1223,"fan_devir_rpm":3203,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":25.1,"sogutma_dP_Pa":98.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":6.3,"akim_yonu":"П","notlar":"Летний","source_row":390,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.8"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.3,"ses_sonrasi_dBA":64.4,"susturucu_dP_Pa":6.3,"source_row":391,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":304.6,"filtre_dP_son_Pa":550,"source_row":392,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.9","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":900,"fan_statik_Pa":400,"fan_tam_Pa":1105,"fan_devir_rpm":3235,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":13.3,"hava_isitici_dP_Pa":9.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":45.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":1.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":393,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":1.8,"source_row":394,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284.2,"filtre_dP_son_Pa":550,"source_row":395,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.9"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":900,"fan_statik_Pa":400,"fan_tam_Pa":1105,"fan_devir_rpm":3235,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":9.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":7.9,"sogutma_dP_Pa":45.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":1.8,"akim_yonu":"П","notlar":"Летний","source_row":396,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.9"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":1.8,"source_row":397,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284.2,"filtre_dP_son_Pa":550,"source_row":398,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.10","adet":1,"oda_adi":"-2.70.22","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 280 R","fan_model":"FR.C80","fan_adet":1,"fan_debi_m3h":25800,"fan_statik_Pa":400,"fan_tam_Pa":1809,"fan_devir_rpm":1576,"motor_tipi":"185A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":18.5,"motor_akim_A":36.3,"motor_devir_rpm":1470,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":381.1,"hava_isitici_dP_Pa":88.6,"filtre_tipi":"EG.4","filtre_adet":4,"filtre_dP_hesap_Pa":152.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":544.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93,"ses_sonrasi_dBA":77.4,"susturucu_dP_Pa":19.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-2.70.22","source_row":399,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":4,"filtre_dP_hesap_Pa":254.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.9,"ses_sonrasi_dBA":81.4,"susturucu_dP_Pa":19.2,"source_row":400,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.10"},{"filtre_tipi":"EF.9","filtre_adet":4,"filtre_dP_hesap_Pa":316.1,"filtre_dP_son_Pa":550,"source_row":401,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.10"},{"fan_model":"FR.C80","fan_adet":1,"fan_debi_m3h":25800,"fan_statik_Pa":400,"fan_tam_Pa":1809,"fan_devir_rpm":1576,"motor_tipi":"185A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":18.5,"motor_akim_A":36.3,"motor_devir_rpm":1470,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":88.6,"filtre_tipi":"EG.4","filtre_adet":4,"filtre_dP_hesap_Pa":152.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":231.5,"sogutma_dP_Pa":544.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93,"ses_sonrasi_dBA":77.4,"susturucu_dP_Pa":19.2,"akim_yonu":"П","notlar":"Летний","source_row":402,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.10"},{"filtre_tipi":"EF.7","filtre_adet":4,"filtre_dP_hesap_Pa":254.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.9,"ses_sonrasi_dBA":81.4,"susturucu_dP_Pa":19.2,"source_row":403,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.10"},{"filtre_tipi":"EF.9","filtre_adet":4,"filtre_dP_hesap_Pa":316.1,"filtre_dP_son_Pa":550,"source_row":404,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.10"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.11","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6240,"fan_statik_Pa":400,"fan_tam_Pa":1715,"fan_devir_rpm":3072,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":92.2,"hava_isitici_dP_Pa":84.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":152.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":387.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":62.2,"susturucu_dP_Pa":14.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":405,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":286.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":67.2,"susturucu_dP_Pa":14.7,"source_row":406,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":361.6,"filtre_dP_son_Pa":550,"source_row":407,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.11"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6240,"fan_statik_Pa":400,"fan_tam_Pa":1715,"fan_devir_rpm":3072,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":84.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":152.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":54.2,"sogutma_dP_Pa":387.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":62.2,"susturucu_dP_Pa":14.7,"akim_yonu":"П","notlar":"Летний","source_row":408,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.11"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":286.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":67.2,"susturucu_dP_Pa":14.7,"source_row":409,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":361.6,"filtre_dP_son_Pa":550,"source_row":410,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.12","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1800,"fan_statik_Pa":400,"fan_tam_Pa":1186,"fan_devir_rpm":2999,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":26.5,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":82.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":4.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":411,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":4.6,"source_row":412,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.1,"filtre_dP_son_Pa":550,"source_row":413,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.12"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1800,"fan_statik_Pa":400,"fan_tam_Pa":1186,"fan_devir_rpm":2999,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":16.2,"sogutma_dP_Pa":82.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":4.6,"akim_yonu":"П","notlar":"Летний","source_row":414,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.12"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":4.6,"source_row":415,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.1,"filtre_dP_son_Pa":550,"source_row":416,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.13","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5280,"fan_statik_Pa":400,"fan_tam_Pa":1506,"fan_devir_rpm":2812,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":78,"hava_isitici_dP_Pa":41.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":144.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":283.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":61.5,"susturucu_dP_Pa":10.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":417,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":269.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":66.6,"susturucu_dP_Pa":10.5,"source_row":418,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":337,"filtre_dP_son_Pa":550,"source_row":419,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.13"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5280,"fan_statik_Pa":400,"fan_tam_Pa":1506,"fan_devir_rpm":2812,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":41.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":144.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":47.4,"sogutma_dP_Pa":283.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":61.5,"susturucu_dP_Pa":10.5,"akim_yonu":"П","notlar":"Летний","source_row":420,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.13"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":269.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":66.6,"susturucu_dP_Pa":10.5,"source_row":421,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":337,"filtre_dP_son_Pa":550,"source_row":422,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.14","adet":1,"oda_adi":"-1.70.22","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":300,"fan_tam_Pa":891,"fan_devir_rpm":3240,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":10.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.22","source_row":423,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":0.5,"source_row":424,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":223.4,"filtre_dP_son_Pa":550,"source_row":425,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.14"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":300,"fan_tam_Pa":891,"fan_devir_rpm":3240,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.6,"sogutma_dP_Pa":10.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Летний","source_row":426,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.14"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":0.5,"source_row":427,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":223.4,"filtre_dP_son_Pa":550,"source_row":428,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.15","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":959,"fan_devir_rpm":3011,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":8.9,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":19.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":429,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.8,"source_row":430,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.1,"filtre_dP_son_Pa":550,"source_row":431,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.15"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":959,"fan_devir_rpm":3011,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":5.2,"sogutma_dP_Pa":19.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Летний","source_row":432,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.15"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.8,"source_row":433,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.1,"filtre_dP_son_Pa":550,"source_row":434,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.16","adet":1,"oda_adi":"-1.70.22","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":430,"fan_statik_Pa":300,"fan_tam_Pa":832,"fan_devir_rpm":3130,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.6,"hava_isitici_dP_Pa":1.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":8.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.22","source_row":435,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.3,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":0.4,"source_row":436,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.9,"filtre_dP_son_Pa":550,"source_row":437,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.16"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":430,"fan_statik_Pa":300,"fan_tam_Pa":832,"fan_devir_rpm":3130,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3,"sogutma_dP_Pa":8.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":438,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.16"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.3,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":0.4,"source_row":439,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.9,"filtre_dP_son_Pa":550,"source_row":440,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.16"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.17","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":300,"fan_tam_Pa":1010,"fan_devir_rpm":3095,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":15.7,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":41.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":66.5,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":441,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.1,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":2.3,"source_row":442,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.8,"filtre_dP_son_Pa":550,"source_row":443,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.17"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":300,"fan_tam_Pa":1010,"fan_devir_rpm":3095,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7.3,"sogutma_dP_Pa":41.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":66.5,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Летний","source_row":444,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.17"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.1,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":2.3,"source_row":445,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.8,"filtre_dP_son_Pa":550,"source_row":446,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.18","adet":1,"oda_adi":"-1.70.22","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":370,"fan_statik_Pa":300,"fan_tam_Pa":740,"fan_devir_rpm":3284,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":5.5,"hava_isitici_dP_Pa":5.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":20.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.22","source_row":447,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":448,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.3,"filtre_dP_son_Pa":550,"source_row":449,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.18"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":370,"fan_statik_Pa":300,"fan_tam_Pa":740,"fan_devir_rpm":3284,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":3.3,"sogutma_dP_Pa":20.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":450,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.18"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":451,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.3,"filtre_dP_son_Pa":550,"source_row":452,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.18"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.19","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":1101,"fan_devir_rpm":2872,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":19.9,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":30.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":453,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":2.6,"source_row":454,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":287.4,"filtre_dP_son_Pa":550,"source_row":455,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.19"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":1101,"fan_devir_rpm":2872,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":7.8,"sogutma_dP_Pa":30.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Летний","source_row":456,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.19"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":2.6,"source_row":457,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":287.4,"filtre_dP_son_Pa":550,"source_row":458,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.20","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":160,"fan_statik_Pa":200,"fan_tam_Pa":829,"fan_devir_rpm":2942,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":2.4,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":2.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.9,"ses_sonrasi_dBA":84,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":459,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":103.9,"ses_sonrasi_dBA":89,"susturucu_dP_Pa":0.1,"source_row":460,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.3,"filtre_dP_son_Pa":550,"source_row":461,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.20"},{"fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":160,"fan_statik_Pa":200,"fan_tam_Pa":829,"fan_devir_rpm":2942,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":1.4,"sogutma_dP_Pa":2.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.9,"ses_sonrasi_dBA":84,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":462,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.20"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":103.9,"ses_sonrasi_dBA":89,"susturucu_dP_Pa":0.1,"source_row":463,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.3,"filtre_dP_son_Pa":550,"source_row":464,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.20"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.21","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2180,"fan_statik_Pa":400,"fan_tam_Pa":1133,"fan_devir_rpm":2978,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":33.6,"hava_isitici_dP_Pa":14.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":49.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.9,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":465,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.6,"ses_sonrasi_dBA":67,"susturucu_dP_Pa":3.6,"source_row":466,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":292,"filtre_dP_son_Pa":550,"source_row":467,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.21"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2180,"fan_statik_Pa":400,"fan_tam_Pa":1133,"fan_devir_rpm":2978,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":15.7,"sogutma_dP_Pa":49.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.9,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Летний","source_row":468,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.21"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.6,"ses_sonrasi_dBA":67,"susturucu_dP_Pa":3.6,"source_row":469,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":292,"filtre_dP_son_Pa":550,"source_row":470,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.21"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.22","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2120,"fan_statik_Pa":400,"fan_tam_Pa":1128,"fan_devir_rpm":2966,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":32.7,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":47.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.1,"ses_sonrasi_dBA":62.2,"susturucu_dP_Pa":3.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":471,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.8,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":3.4,"source_row":472,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":291.1,"filtre_dP_son_Pa":550,"source_row":473,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.22"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2120,"fan_statik_Pa":400,"fan_tam_Pa":1128,"fan_devir_rpm":2966,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":15.2,"sogutma_dP_Pa":47.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.1,"ses_sonrasi_dBA":62.2,"susturucu_dP_Pa":3.4,"akim_yonu":"П","notlar":"Летний","source_row":474,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.22"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.8,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":3.4,"source_row":475,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":291.1,"filtre_dP_son_Pa":550,"source_row":476,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.22"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.23","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3360,"fan_statik_Pa":400,"fan_tam_Pa":1196,"fan_devir_rpm":2770,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":49.6,"hava_isitici_dP_Pa":19.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":88.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.4,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":4.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":477,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.4,"ses_sonrasi_dBA":62.9,"susturucu_dP_Pa":4.3,"source_row":478,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":300.1,"filtre_dP_son_Pa":550,"source_row":479,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.23"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3360,"fan_statik_Pa":400,"fan_tam_Pa":1196,"fan_devir_rpm":2770,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":30.2,"sogutma_dP_Pa":88.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.4,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":4.3,"akim_yonu":"П","notlar":"Летний","source_row":480,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.23"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.4,"ses_sonrasi_dBA":62.9,"susturucu_dP_Pa":4.3,"source_row":481,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":300.1,"filtre_dP_son_Pa":550,"source_row":482,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.23"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.24","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2710,"fan_statik_Pa":400,"fan_tam_Pa":1203,"fan_devir_rpm":3145,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":41.8,"hava_isitici_dP_Pa":19.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":89.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.2,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":5.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":483,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":5.6,"source_row":484,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":301.2,"filtre_dP_son_Pa":550,"source_row":485,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.24"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2710,"fan_statik_Pa":400,"fan_tam_Pa":1203,"fan_devir_rpm":3145,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":19.2,"sogutma_dP_Pa":89.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.2,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":5.6,"akim_yonu":"П","notlar":"Летний","source_row":486,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.24"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":5.6,"source_row":487,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":301.2,"filtre_dP_son_Pa":550,"source_row":488,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.24"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.25","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":400,"fan_tam_Pa":1082,"fan_devir_rpm":3199,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":10.6,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":33.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":489,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.7,"ses_sonrasi_dBA":73.8,"susturucu_dP_Pa":1.1,"source_row":490,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.25"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":491,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.25"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":400,"fan_tam_Pa":1082,"fan_devir_rpm":3199,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":6.3,"sogutma_dP_Pa":33.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":492,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.25"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.7,"ses_sonrasi_dBA":73.8,"susturucu_dP_Pa":1.1,"source_row":493,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.25"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":494,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.25"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.26","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1100,"fan_statik_Pa":400,"fan_tam_Pa":1087,"fan_devir_rpm":2852,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":17,"hava_isitici_dP_Pa":8.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":30.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":495,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":1.7,"source_row":496,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.2,"filtre_dP_son_Pa":550,"source_row":497,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.26"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1100,"fan_statik_Pa":400,"fan_tam_Pa":1087,"fan_devir_rpm":2852,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7.7,"sogutma_dP_Pa":30.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Летний","source_row":498,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.26"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":1.7,"source_row":499,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.2,"filtre_dP_son_Pa":550,"source_row":500,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.26"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.27","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1620,"fan_statik_Pa":400,"fan_tam_Pa":1143,"fan_devir_rpm":2929,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":25,"hava_isitici_dP_Pa":15.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":54,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":501,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.6,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3.7,"source_row":502,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":292.9,"filtre_dP_son_Pa":550,"source_row":503,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.27"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1620,"fan_statik_Pa":400,"fan_tam_Pa":1143,"fan_devir_rpm":2929,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":11.7,"sogutma_dP_Pa":54,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3.7,"akim_yonu":"П","notlar":"Летний","source_row":504,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.27"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.6,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3.7,"source_row":505,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":292.9,"filtre_dP_son_Pa":550,"source_row":506,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.27"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.28","adet":1,"oda_adi":"-1.70.22","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":980,"fan_statik_Pa":400,"fan_tam_Pa":1114,"fan_devir_rpm":3249,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":16,"hava_isitici_kW":13.8,"hava_isitici_dP_Pa":8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":51.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.22","source_row":507,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":2.1,"source_row":508,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.9,"filtre_dP_son_Pa":550,"source_row":509,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.28"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":980,"fan_statik_Pa":400,"fan_tam_Pa":1114,"fan_devir_rpm":3249,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":8.6,"sogutma_dP_Pa":51.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Летний","source_row":510,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.28"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":2.1,"source_row":511,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.9,"filtre_dP_son_Pa":550,"source_row":512,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.28"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.29","adet":1,"oda_adi":"-1.70.22","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6620,"fan_statik_Pa":400,"fan_tam_Pa":1934,"fan_devir_rpm":3261,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":16,"hava_isitici_kW":93.4,"hava_isitici_dP_Pa":94.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":156,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":570,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.7,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":16.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.22","source_row":513,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":294.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.6,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":16.5,"source_row":514,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":372.5,"filtre_dP_son_Pa":550,"source_row":515,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.29"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6620,"fan_statik_Pa":400,"fan_tam_Pa":1934,"fan_devir_rpm":3261,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":94.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":156,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":58.9,"sogutma_dP_Pa":570,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.7,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":16.5,"akim_yonu":"П","notlar":"Летний","source_row":516,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.29"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":294.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.6,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":16.5,"source_row":517,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":372.5,"filtre_dP_son_Pa":550,"source_row":518,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.29"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.30","adet":1,"oda_adi":"-1.70.22","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":970,"fan_statik_Pa":400,"fan_tam_Pa":1103,"fan_devir_rpm":3233,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":15,"hava_isitici_dP_Pa":11,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":38.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.22","source_row":519,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":2.1,"source_row":520,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.7,"filtre_dP_son_Pa":550,"source_row":521,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.30"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":970,"fan_statik_Pa":400,"fan_tam_Pa":1103,"fan_devir_rpm":3233,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.8,"sogutma_dP_Pa":38.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Летний","source_row":522,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.30"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":2.1,"source_row":523,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.7,"filtre_dP_son_Pa":550,"source_row":524,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.30"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.31","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":220,"fan_statik_Pa":400,"fan_tam_Pa":792,"fan_devir_rpm":4221,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":3.2,"hava_isitici_dP_Pa":1.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":10.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.8,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":525,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.8,"ses_sonrasi_dBA":81.7,"susturucu_dP_Pa":0.3,"source_row":526,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.9,"filtre_dP_son_Pa":550,"source_row":527,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.31"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":220,"fan_statik_Pa":400,"fan_tam_Pa":792,"fan_devir_rpm":4221,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":1.9,"sogutma_dP_Pa":10.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.8,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":528,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.31"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.8,"ses_sonrasi_dBA":81.7,"susturucu_dP_Pa":0.3,"source_row":529,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.9,"filtre_dP_son_Pa":550,"source_row":530,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.31"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.32","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1800,"fan_statik_Pa":400,"fan_tam_Pa":1186,"fan_devir_rpm":2999,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":26.5,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":82.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":4.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":531,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":4.6,"source_row":532,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.1,"filtre_dP_son_Pa":550,"source_row":533,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.32"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1800,"fan_statik_Pa":400,"fan_tam_Pa":1186,"fan_devir_rpm":2999,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":16.2,"sogutma_dP_Pa":82.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":4.6,"akim_yonu":"П","notlar":"Летний","source_row":534,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.32"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":4.6,"source_row":535,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.1,"filtre_dP_son_Pa":550,"source_row":536,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.32"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.33","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2440,"fan_statik_Pa":400,"fan_tam_Pa":1363,"fan_devir_rpm":3272,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":36,"hava_isitici_dP_Pa":29.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":198.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":8.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":537,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":254,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":8.5,"source_row":538,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":315.6,"filtre_dP_son_Pa":550,"source_row":539,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.33"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2440,"fan_statik_Pa":400,"fan_tam_Pa":1363,"fan_devir_rpm":3272,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":29.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":21.7,"sogutma_dP_Pa":198.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":8.5,"akim_yonu":"П","notlar":"Летний","source_row":540,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.33"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":254,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":8.5,"source_row":541,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":315.6,"filtre_dP_son_Pa":550,"source_row":542,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.33"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.34","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":35.4,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":74.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":543,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":544,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.34"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":545,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.34"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":21.5,"sogutma_dP_Pa":74.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Летний","source_row":546,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.34"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":547,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.34"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":548,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.34"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.35","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":35.4,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":74.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":549,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":550,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.35"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":551,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.35"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":21.5,"sogutma_dP_Pa":74.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Летний","source_row":552,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.35"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":553,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.35"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":554,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.35"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.36","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1530,"fan_statik_Pa":400,"fan_tam_Pa":1147,"fan_devir_rpm":2933,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":22.6,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":65,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":555,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":3.3,"source_row":556,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.36"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.9,"filtre_dP_son_Pa":550,"source_row":557,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.36"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1530,"fan_statik_Pa":400,"fan_tam_Pa":1147,"fan_devir_rpm":2933,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":13.7,"sogutma_dP_Pa":65,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Летний","source_row":558,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.36"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":3.3,"source_row":559,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.36"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.9,"filtre_dP_son_Pa":550,"source_row":560,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.36"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.37","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":35.4,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":74.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":561,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":562,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.37"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":563,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.37"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":21.5,"sogutma_dP_Pa":74.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Летний","source_row":564,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.37"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":565,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.37"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":566,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.37"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.38","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":1125,"fan_devir_rpm":2903,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":19.9,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":54.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":567,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":73.1,"susturucu_dP_Pa":2.6,"source_row":568,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.38"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":287.4,"filtre_dP_son_Pa":550,"source_row":569,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.38"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":1125,"fan_devir_rpm":2903,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":12,"sogutma_dP_Pa":54.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Летний","source_row":570,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.38"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":73.1,"susturucu_dP_Pa":2.6,"source_row":571,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.38"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":287.4,"filtre_dP_son_Pa":550,"source_row":572,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.38"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.39","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":35.4,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":74.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":573,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":574,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.39"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":575,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.39"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":21.5,"sogutma_dP_Pa":74.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Летний","source_row":576,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.39"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":577,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.39"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":578,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.39"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.40","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":35.4,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":74.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":579,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":580,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.40"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":581,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.40"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2400,"fan_statik_Pa":400,"fan_tam_Pa":1170,"fan_devir_rpm":3050,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":21.5,"sogutma_dP_Pa":74.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":4.4,"akim_yonu":"П","notlar":"Летний","source_row":582,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.40"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":4.4,"source_row":583,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.40"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.6,"filtre_dP_son_Pa":550,"source_row":584,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.40"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.42","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2140,"fan_statik_Pa":400,"fan_tam_Pa":1241,"fan_devir_rpm":3101,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":31.6,"hava_isitici_dP_Pa":23.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":107.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.2,"ses_sonrasi_dBA":63.5,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":585,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.1,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":6.5,"source_row":586,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.42"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.2,"filtre_dP_son_Pa":550,"source_row":587,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.42"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2140,"fan_statik_Pa":400,"fan_tam_Pa":1241,"fan_devir_rpm":3101,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":23.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":19.2,"sogutma_dP_Pa":107.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.2,"ses_sonrasi_dBA":63.5,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Летний","source_row":588,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.42"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.1,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":6.5,"source_row":589,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.42"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.2,"filtre_dP_son_Pa":550,"source_row":590,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.42"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.43","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1240,"fan_statik_Pa":400,"fan_tam_Pa":1160,"fan_devir_rpm":3319,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":18.3,"hava_isitici_dP_Pa":15.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":72.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":66.7,"susturucu_dP_Pa":3.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":591,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":3.4,"source_row":592,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.43"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":292.4,"filtre_dP_son_Pa":550,"source_row":593,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.43"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1240,"fan_statik_Pa":400,"fan_tam_Pa":1160,"fan_devir_rpm":3319,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":11.1,"sogutma_dP_Pa":72.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":66.7,"susturucu_dP_Pa":3.4,"akim_yonu":"П","notlar":"Летний","source_row":594,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.43"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":3.4,"source_row":595,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.43"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":292.4,"filtre_dP_son_Pa":550,"source_row":596,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.43"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.44","adet":1,"oda_adi":"-1.70.16","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":400,"fan_tam_Pa":1123,"fan_devir_rpm":3263,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":15.1,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":54.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.16","source_row":597,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.7,"susturucu_dP_Pa":2.3,"source_row":598,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.44"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.8,"filtre_dP_son_Pa":550,"source_row":599,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.44"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":400,"fan_tam_Pa":1123,"fan_devir_rpm":3263,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":9,"sogutma_dP_Pa":54.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Летний","source_row":600,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.44"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.7,"susturucu_dP_Pa":2.3,"source_row":601,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.44"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.8,"filtre_dP_son_Pa":550,"source_row":602,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.44"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"П.-1.45","adet":1,"oda_adi":"-1.70.22","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1150,"fan_statik_Pa":400,"fan_tam_Pa":1144,"fan_devir_rpm":3295,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":17,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":65.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":2.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.22","source_row":603,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"talep_gereksinim":"мед лишнее","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":2.9,"source_row":604,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.45"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290,"filtre_dP_son_Pa":550,"source_row":605,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.45"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1150,"fan_statik_Pa":400,"fan_tam_Pa":1144,"fan_devir_rpm":3295,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":10.3,"sogutma_dP_Pa":65.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":2.9,"akim_yonu":"П","notlar":"Летний","source_row":606,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.45"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":2.9,"source_row":607,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.45"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290,"filtre_dP_son_Pa":550,"source_row":608,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.-1.45"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":-1},{"sistem_kodu":"В.1.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 065 L","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":6830,"fan_statik_Pa":400,"fan_tam_Pa":415,"fan_devir_rpm":3047,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":609,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2250,"fan_statik_Pa":400,"fan_tam_Pa":414,"fan_devir_rpm":2534,"motor_tipi":"005B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.55,"motor_akim_A":1.4,"motor_devir_rpm":2800,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":610,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.2.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2250,"fan_statik_Pa":400,"fan_tam_Pa":414,"fan_devir_rpm":2534,"motor_tipi":"005B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.55,"motor_akim_A":1.4,"motor_devir_rpm":2800,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":611,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"канал","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":330,"fan_statik_Pa":400,"fan_tam_Pa":401,"fan_devir_rpm":2419,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":330,"resirkulasyon_dis_hava_m3h_2":330,"resirkulasyon_dP_Pa":0.3,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":612,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":330,"resirkulasyon_dis_hava_m3h_2":330,"resirkulasyon_dP_Pa":0.3,"source_row":613,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.3"},{"fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":330,"fan_statik_Pa":400,"fan_tam_Pa":401,"fan_devir_rpm":2419,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":330,"resirkulasyon_dis_hava_m3h_2":330,"resirkulasyon_dP_Pa":0.3,"akim_yonu":"В","source_row":614,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.3"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":330,"resirkulasyon_dis_hava_m3h_2":330,"resirkulasyon_dP_Pa":0.3,"source_row":615,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.3"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C22","fan_adet":2,"fan_debi_m3h":1000,"fan_statik_Pa":400,"fan_tam_Pa":403,"fan_devir_rpm":2665,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":616,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2330,"fan_statik_Pa":400,"fan_tam_Pa":415,"fan_devir_rpm":2586,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":617,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1360,"fan_statik_Pa":400,"fan_tam_Pa":405,"fan_devir_rpm":2472,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":618,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"канал","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":400,"fan_tam_Pa":400,"fan_devir_rpm":2415,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":619,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"source_row":620,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.7"},{"fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":400,"fan_tam_Pa":401,"fan_devir_rpm":2418,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":69.7,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":0.3,"akim_yonu":"В","source_row":621,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.7"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.7,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":0.3,"source_row":622,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.7"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.8","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":400,"fan_tam_Pa":457,"fan_devir_rpm":2814,"motor_tipi":"005B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.55,"motor_akim_A":1.4,"motor_devir_rpm":2800,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":53.5,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":623,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":58.7,"susturucu_dP_Pa":19,"source_row":624,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.8.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":400,"fan_tam_Pa":457,"fan_devir_rpm":2814,"motor_tipi":"005B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.55,"motor_akim_A":1.4,"motor_devir_rpm":2800,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":53.5,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":625,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":58.7,"susturucu_dP_Pa":19,"source_row":626,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.1.8.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":309,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":627,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1720,"fan_statik_Pa":600,"fan_tam_Pa":608,"fan_devir_rpm":3062,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":628,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1370,"fan_statik_Pa":300,"fan_tam_Pa":318,"fan_devir_rpm":2867,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":629,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":214,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":630,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.13","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":100,"fan_statik_Pa":200,"fan_tam_Pa":210,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":631,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.14","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":313,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":632,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.15","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":890,"fan_statik_Pa":300,"fan_tam_Pa":308,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":633,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.16","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":200,"fan_statik_Pa":300,"fan_tam_Pa":306,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":634,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":308,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":635,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.18","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":200,"fan_statik_Pa":200,"fan_tam_Pa":217,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":636,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":308,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":637,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1080,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":638,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2940,"fan_statik_Pa":400,"fan_tam_Pa":424,"fan_devir_rpm":3000,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":639,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":300,"fan_tam_Pa":305,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":640,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1060,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":641,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":270,"fan_statik_Pa":200,"fan_tam_Pa":211,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":642,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":2000,"fan_statik_Pa":400,"fan_tam_Pa":411,"fan_devir_rpm":2998,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":643,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":270,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":644,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":300,"fan_tam_Pa":305,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":645,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.28","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":210,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":646,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.29","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1370,"fan_statik_Pa":300,"fan_tam_Pa":318,"fan_devir_rpm":2867,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":647,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":270,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":648,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":308,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":649,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":470,"fan_statik_Pa":300,"fan_tam_Pa":314,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":650,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":380,"fan_statik_Pa":300,"fan_tam_Pa":309,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":651,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":206,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":652,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":110,"fan_statik_Pa":200,"fan_tam_Pa":212,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":653,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.36","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":314,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":654,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":200,"fan_statik_Pa":200,"fan_tam_Pa":217,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":655,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.38","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":470,"fan_statik_Pa":300,"fan_tam_Pa":314,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":656,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.39","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1540,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":3090,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":657,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.40","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1170,"fan_statik_Pa":300,"fan_tam_Pa":313,"fan_devir_rpm":2620,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":658,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.41","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":690,"fan_statik_Pa":300,"fan_tam_Pa":305,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":659,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.42","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":309,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":660,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.43","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":50,"fan_statik_Pa":200,"fan_tam_Pa":202,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":661,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.44","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":180,"fan_statik_Pa":200,"fan_tam_Pa":214,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":662,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.45","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1660,"fan_statik_Pa":400,"fan_tam_Pa":408,"fan_devir_rpm":2696,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":663,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.46","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":300,"fan_tam_Pa":320,"fan_devir_rpm":2958,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":664,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.47","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1110,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2554,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":665,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.48","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1000,"fan_statik_Pa":300,"fan_tam_Pa":310,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":666,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.49","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  050 L","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":6450,"fan_statik_Pa":400,"fan_tam_Pa":433,"fan_devir_rpm":2922,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":667,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.50","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":740,"fan_statik_Pa":300,"fan_tam_Pa":305,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":668,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.51","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":"темп","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":840,"fan_statik_Pa":300,"fan_tam_Pa":307,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":669,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.52","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":210,"fan_statik_Pa":200,"fan_tam_Pa":219,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":670,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.53","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":870,"fan_statik_Pa":300,"fan_tam_Pa":307,"fan_devir_rpm":2324,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":671,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.54","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1540,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":3090,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":672,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.55","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1490,"fan_statik_Pa":300,"fan_tam_Pa":322,"fan_devir_rpm":3024,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":673,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.56","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1120,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2565,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":674,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.57","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1280,"fan_statik_Pa":300,"fan_tam_Pa":316,"fan_devir_rpm":2753,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":675,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.58","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":100,"fan_statik_Pa":200,"fan_tam_Pa":210,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":676,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.59","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":270,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":677,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.60","adet":1,"oda_adi":"ИТП (1.70.14)","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 90-50","fan_model":"FP.C35.022A2","fan_adet":1,"fan_debi_m3h":6090,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2840,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.86,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"ИТП (1.70.14)","source_row":678,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.61","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1940,"fan_statik_Pa":600,"fan_tam_Pa":611,"fan_devir_rpm":2658,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":679,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.62","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":600,"fan_tam_Pa":600,"fan_devir_rpm":3789,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":680,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.63","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2490,"fan_statik_Pa":400,"fan_tam_Pa":417,"fan_devir_rpm":2692,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":681,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.64","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":890,"fan_statik_Pa":300,"fan_tam_Pa":308,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":682,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"В.1.65","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 50-25","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":600,"fan_tam_Pa":600,"fan_devir_rpm":2538,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"parogenerator_var":0,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":683,"source_sheet":"ХОВС WHEIL","alt_satir_sayisi":0,"sistem_tipi_prefix":"В","kat_koddan":1},{"sistem_kodu":"П.1.1","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FRRH.C45","fan_adet":2,"fan_debi_m3h":7560,"fan_statik_Pa":700,"fan_tam_Pa":1898,"fan_devir_rpm":2806,"motor_tipi":"075A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":7.5,"motor_akim_A":0,"motor_devir_rpm":2895,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":7560,"resirkulasyon_dis_hava_m3h_2":7560,"resirkulasyon_dP_Pa":37.1,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":116.7,"hava_isitici_dP_Pa":53.9,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":139.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_dP_Pa":375.7,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.8,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":10.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":684,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18.7,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":242.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":95.6,"ses_sonrasi_dBA":78.7,"susturucu_dP_Pa":10.5,"source_row":685,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.1"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":299.8,"filtre_dP_son_Pa":550,"source_row":686,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.1"},{"fan_model":"FRRH.C45","fan_adet":2,"fan_debi_m3h":7560,"fan_statik_Pa":700,"fan_tam_Pa":1898,"fan_devir_rpm":2806,"motor_tipi":"075A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":7.5,"motor_akim_A":0,"motor_devir_rpm":2895,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":7560,"resirkulasyon_dis_hava_m3h_2":7560,"resirkulasyon_dP_Pa":37.1,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":53.9,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":139.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":101.6,"sogutma_dP_Pa":375.7,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.8,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":10.5,"akim_yonu":"П","notlar":"Летний","source_row":687,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.1"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":18,"hava_isitici_dP_Pa":18.7,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":242.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":95.6,"ses_sonrasi_dBA":78.7,"susturucu_dP_Pa":10.5,"source_row":688,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.1"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":299.8,"filtre_dP_son_Pa":550,"source_row":689,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.2","adet":1,"oda_adi":"-1.70.26 отдельная венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":2800,"fan_statik_Pa":700,"fan_tam_Pa":1641,"fan_devir_rpm":3149,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2800,"resirkulasyon_dis_hava_m3h_2":2800,"resirkulasyon_dP_Pa":20.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":43.2,"hava_isitici_dP_Pa":20.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.06","sogutma_adet":1,"sogutma_dP_Pa":189.6,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26 отдельная венткамера класса чистоты А","source_row":690,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":5.9,"source_row":691,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303,"filtre_dP_son_Pa":550,"source_row":692,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":2800,"fan_statik_Pa":700,"fan_tam_Pa":1641,"fan_devir_rpm":3149,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2800,"resirkulasyon_dis_hava_m3h_2":2800,"resirkulasyon_dP_Pa":20.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":37.8,"sogutma_dP_Pa":189.6,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.9,"akim_yonu":"П","notlar":"Летний","source_row":693,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.7,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":5.9,"source_row":694,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303,"filtre_dP_son_Pa":550,"source_row":695,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.2.р","adet":1,"oda_adi":"-1.70.26 отдельная венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":2800,"fan_statik_Pa":700,"fan_tam_Pa":1641,"fan_devir_rpm":3149,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2800,"resirkulasyon_dis_hava_m3h_2":2800,"resirkulasyon_dP_Pa":20.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":43.2,"hava_isitici_dP_Pa":20.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.06","sogutma_adet":1,"sogutma_dP_Pa":189.6,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26 отдельная венткамера класса чистоты А","source_row":696,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":5.9,"source_row":697,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303,"filtre_dP_son_Pa":550,"source_row":698,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":2800,"fan_statik_Pa":700,"fan_tam_Pa":1641,"fan_devir_rpm":3149,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2800,"resirkulasyon_dis_hava_m3h_2":2800,"resirkulasyon_dP_Pa":20.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":37.8,"sogutma_dP_Pa":189.6,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.9,"akim_yonu":"П","notlar":"Летний","source_row":699,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.7,"hava_isitici_dP_Pa":11.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":5.9,"source_row":700,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303,"filtre_dP_son_Pa":550,"source_row":701,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.2.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.3","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FRRT.C28","fan_adet":2,"fan_debi_m3h":710,"fan_statik_Pa":700,"fan_tam_Pa":1303,"fan_devir_rpm":3510,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":11,"hava_isitici_dP_Pa":7.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":25,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.8,"ses_sonrasi_dBA":70.5,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":702,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":140.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.8,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":1.1,"source_row":703,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.7,"filtre_dP_son_Pa":550,"source_row":704,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.3"},{"fan_model":"FRRT.C28","fan_adet":2,"fan_debi_m3h":710,"fan_statik_Pa":700,"fan_tam_Pa":1303,"fan_devir_rpm":3510,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.9,"sogutma_dP_Pa":25,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.8,"ses_sonrasi_dBA":70.5,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":705,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.3"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":140.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.8,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":1.1,"source_row":706,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.7,"filtre_dP_son_Pa":550,"source_row":707,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.4","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":960,"fan_statik_Pa":700,"fan_tam_Pa":1407,"fan_devir_rpm":3242,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":960,"resirkulasyon_dis_hava_m3h_2":960,"resirkulasyon_dP_Pa":4.9,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.8,"hava_isitici_dP_Pa":5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_dP_Pa":50.7,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":1.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":708,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":4.1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.3,"ses_sonrasi_dBA":76.9,"susturucu_dP_Pa":1.3,"source_row":709,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":281.3,"filtre_dP_son_Pa":550,"source_row":710,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.4"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":960,"fan_statik_Pa":700,"fan_tam_Pa":1407,"fan_devir_rpm":3242,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":960,"resirkulasyon_dis_hava_m3h_2":960,"resirkulasyon_dP_Pa":4.9,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":12.9,"sogutma_dP_Pa":50.7,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":1.3,"akim_yonu":"П","notlar":"Летний","source_row":711,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.4"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.3,"hava_isitici_dP_Pa":4.1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.3,"ses_sonrasi_dBA":76.9,"susturucu_dP_Pa":1.3,"source_row":712,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":281.3,"filtre_dP_son_Pa":550,"source_row":713,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.5","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2570,"fan_statik_Pa":700,"fan_tam_Pa":1599,"fan_devir_rpm":3094,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2570,"resirkulasyon_dis_hava_m3h_2":2570,"resirkulasyon_dP_Pa":17.2,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":39.7,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":166.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":714,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":5,"source_row":715,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":716,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.5"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2570,"fan_statik_Pa":700,"fan_tam_Pa":1599,"fan_devir_rpm":3094,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2570,"resirkulasyon_dis_hava_m3h_2":2570,"resirkulasyon_dP_Pa":17.2,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":34.6,"sogutma_dP_Pa":166.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5,"akim_yonu":"П","notlar":"Летний","source_row":717,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.5"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.1,"hava_isitici_dP_Pa":10.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":5,"source_row":718,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":719,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.6","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1500,"fan_statik_Pa":700,"fan_tam_Pa":1500,"fan_devir_rpm":3352,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1500,"resirkulasyon_dis_hava_m3h_2":1500,"resirkulasyon_dP_Pa":11.9,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":23.2,"hava_isitici_dP_Pa":13.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_dP_Pa":100,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":70.1,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":720,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":75.5,"susturucu_dP_Pa":3.2,"source_row":721,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.3,"filtre_dP_son_Pa":550,"source_row":722,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.6"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1500,"fan_statik_Pa":700,"fan_tam_Pa":1500,"fan_devir_rpm":3352,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1500,"resirkulasyon_dis_hava_m3h_2":1500,"resirkulasyon_dP_Pa":11.9,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":20.2,"sogutma_dP_Pa":100,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":70.1,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Летний","source_row":723,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.6"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.6,"hava_isitici_dP_Pa":7.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":75.5,"susturucu_dP_Pa":3.2,"source_row":724,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.3,"filtre_dP_son_Pa":550,"source_row":725,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.6"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.7","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FECRT.R28A","fan_adet":1,"fan_debi_m3h":480,"fan_statik_Pa":700,"fan_tam_Pa":1254,"fan_devir_rpm":3214,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":1.14,"motor_akim_A":1.86,"motor_devir_rpm":3270,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.4,"hava_isitici_dP_Pa":1.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.6,"ses_sonrasi_dBA":78,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":726,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.6,"ses_sonrasi_dBA":83,"susturucu_dP_Pa":0.3,"source_row":727,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":276.6,"filtre_dP_son_Pa":550,"source_row":728,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.7"},{"fan_model":"FECRT.R28A","fan_adet":1,"fan_debi_m3h":480,"fan_statik_Pa":700,"fan_tam_Pa":1254,"fan_devir_rpm":3214,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":1.14,"motor_akim_A":1.86,"motor_devir_rpm":3270,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.3,"sogutma_dP_Pa":7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.6,"ses_sonrasi_dBA":78,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":729,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.7"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.6,"ses_sonrasi_dBA":83,"susturucu_dP_Pa":0.3,"source_row":730,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":276.6,"filtre_dP_son_Pa":550,"source_row":731,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.7"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.8","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":50,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":732,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":733,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":734,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":735,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":736,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":737,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.8.р","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":50,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":738,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":739,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":740,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":741,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":742,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":743,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.8.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.9","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":932,"fan_devir_rpm":3221,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.7,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":4.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.8,"ses_sonrasi_dBA":79,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":744,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.8,"ses_sonrasi_dBA":84,"susturucu_dP_Pa":0.1,"source_row":745,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.7,"filtre_dP_son_Pa":550,"source_row":746,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.9"},{"fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":932,"fan_devir_rpm":3221,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.6,"sogutma_dP_Pa":4.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.8,"ses_sonrasi_dBA":79,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":747,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.9"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.8,"ses_sonrasi_dBA":84,"susturucu_dP_Pa":0.1,"source_row":748,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.7,"filtre_dP_son_Pa":550,"source_row":749,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.10","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1840,"fan_statik_Pa":400,"fan_tam_Pa":1172,"fan_devir_rpm":2987,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":28.4,"hava_isitici_dP_Pa":18.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":65.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":65.2,"susturucu_dP_Pa":4.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":750,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.4,"susturucu_dP_Pa":4.8,"source_row":751,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.1,"filtre_dP_son_Pa":550,"source_row":752,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.10"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1840,"fan_statik_Pa":400,"fan_tam_Pa":1172,"fan_devir_rpm":2987,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":12.5,"sogutma_dP_Pa":65.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":65.2,"susturucu_dP_Pa":4.8,"akim_yonu":"П","notlar":"Летний","source_row":753,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.10"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.4,"susturucu_dP_Pa":4.8,"source_row":754,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.1,"filtre_dP_son_Pa":550,"source_row":755,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.10"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.11","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1280,"fan_statik_Pa":400,"fan_tam_Pa":1168,"fan_devir_rpm":3331,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":19.8,"hava_isitici_dP_Pa":16.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":76.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.5,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":756,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.7,"susturucu_dP_Pa":3.6,"source_row":757,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.6,"filtre_dP_son_Pa":550,"source_row":758,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.11"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1280,"fan_statik_Pa":400,"fan_tam_Pa":1168,"fan_devir_rpm":3331,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.9,"sogutma_dP_Pa":76.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.5,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Летний","source_row":759,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.11"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.7,"susturucu_dP_Pa":3.6,"source_row":760,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.6,"filtre_dP_son_Pa":550,"source_row":761,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.12","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":725,"fan_devir_rpm":3958,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":120,"resirkulasyon_dis_hava_m3h_2":120,"resirkulasyon_dP_Pa":0.4,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.9,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":6.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":74.9,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":762,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":82.9,"susturucu_dP_Pa":0.1,"source_row":763,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.6,"filtre_dP_son_Pa":550,"source_row":764,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.12"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":725,"fan_devir_rpm":3958,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":120,"resirkulasyon_dis_hava_m3h_2":120,"resirkulasyon_dP_Pa":0.4,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":1.6,"sogutma_dP_Pa":6.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":74.9,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":765,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.12"},{"rezerv_motor_sistem":"нет в заявке","hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.3,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":82.9,"susturucu_dP_Pa":0.1,"source_row":766,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.6,"filtre_dP_son_Pa":550,"source_row":767,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.13","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":100,"fan_statik_Pa":200,"fan_tam_Pa":723,"fan_devir_rpm":3998,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":100,"resirkulasyon_dis_hava_m3h_2":100,"resirkulasyon_dP_Pa":0.3,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.5,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":5.6,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94,"ses_sonrasi_dBA":75.7,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":768,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102,"ses_sonrasi_dBA":83.7,"susturucu_dP_Pa":0.1,"source_row":769,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.4,"filtre_dP_son_Pa":550,"source_row":770,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.13"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":100,"fan_statik_Pa":200,"fan_tam_Pa":723,"fan_devir_rpm":3998,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":100,"resirkulasyon_dis_hava_m3h_2":100,"resirkulasyon_dP_Pa":0.3,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":1.3,"sogutma_dP_Pa":5.6,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94,"ses_sonrasi_dBA":75.7,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":771,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.13"},{"rezerv_motor_sistem":"нет в заявке","hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.2,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102,"ses_sonrasi_dBA":83.7,"susturucu_dP_Pa":0.1,"source_row":772,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.4,"filtre_dP_son_Pa":550,"source_row":773,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.14","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":887,"fan_devir_rpm":3232,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.8,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":8.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":774,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":0.4,"source_row":775,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.6,"filtre_dP_son_Pa":550,"source_row":776,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.14"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":887,"fan_devir_rpm":3232,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.1,"sogutma_dP_Pa":8.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":777,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.14"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":0.4,"source_row":778,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.6,"filtre_dP_son_Pa":550,"source_row":779,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.15","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":660,"fan_statik_Pa":300,"fan_tam_Pa":1011,"fan_devir_rpm":3092,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":660,"resirkulasyon_dis_hava_m3h_2":660,"resirkulasyon_dP_Pa":4.5,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10.2,"hava_isitici_dP_Pa":6.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":58.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":780,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":3.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":1,"source_row":781,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.9,"filtre_dP_son_Pa":550,"source_row":782,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.15"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":660,"fan_statik_Pa":300,"fan_tam_Pa":1011,"fan_devir_rpm":3092,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":660,"resirkulasyon_dis_hava_m3h_2":660,"resirkulasyon_dP_Pa":4.5,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":8.8,"sogutma_dP_Pa":58.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Летний","source_row":783,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.15"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.6,"hava_isitici_dP_Pa":3.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":1,"source_row":784,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.9,"filtre_dP_son_Pa":550,"source_row":785,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.16","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":230,"fan_statik_Pa":200,"fan_tam_Pa":784,"fan_devir_rpm":4176,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":25,"hava_isitici_kW":3.9,"hava_isitici_dP_Pa":2.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":7.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":786,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.2,"ses_sonrasi_dBA":81.2,"susturucu_dP_Pa":0.3,"source_row":787,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":221.8,"filtre_dP_son_Pa":550,"source_row":788,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.16"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":230,"fan_statik_Pa":200,"fan_tam_Pa":784,"fan_devir_rpm":4176,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":25,"sogutma_kW":0.4,"sogutma_dP_Pa":7.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":789,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.16"},{"rezerv_motor_sistem":"нет в заявке","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.2,"ses_sonrasi_dBA":81.2,"susturucu_dP_Pa":0.3,"source_row":790,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":221.8,"filtre_dP_son_Pa":550,"source_row":791,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.16"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.17","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.6,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":20.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":792,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":793,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.1,"filtre_dP_son_Pa":550,"source_row":794,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.17"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.4,"sogutma_dP_Pa":20.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":795,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.17"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":796,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.1,"filtre_dP_son_Pa":550,"source_row":797,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.18","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":200,"fan_statik_Pa":300,"fan_tam_Pa":790,"fan_devir_rpm":4167,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":200,"resirkulasyon_dis_hava_m3h_2":200,"resirkulasyon_dP_Pa":1.2,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":19.5,"hava_isitici_kW":3.1,"hava_isitici_dP_Pa":1.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":12.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":0.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":798,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"rezerv_motor_sistem":"нет в заявке","hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":181,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":100,"ses_sonrasi_dBA":82,"susturucu_dP_Pa":0.2,"source_row":799,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.6,"filtre_dP_son_Pa":550,"source_row":800,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.18"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":200,"fan_statik_Pa":300,"fan_tam_Pa":790,"fan_devir_rpm":4167,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":200,"resirkulasyon_dis_hava_m3h_2":200,"resirkulasyon_dP_Pa":1.2,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":2.7,"sogutma_dP_Pa":12.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":0.2,"akim_yonu":"П","notlar":"Летний","source_row":801,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.18"},{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.5,"hava_isitici_dP_Pa":1.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":181,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":100,"ses_sonrasi_dBA":82,"susturucu_dP_Pa":0.2,"source_row":802,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.6,"filtre_dP_son_Pa":550,"source_row":803,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.18"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.19","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.6,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":20.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":804,"source