_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":805,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.1,"filtre_dP_son_Pa":550,"source_row":806,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.19"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.4,"sogutma_dP_Pa":20.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":807,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.19"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":808,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.1,"filtre_dP_son_Pa":550,"source_row":809,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.20","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1080,"fan_statik_Pa":300,"fan_tam_Pa":1109,"fan_devir_rpm":3243,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1080,"resirkulasyon_dis_hava_m3h_2":1080,"resirkulasyon_dP_Pa":12.1,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":16.7,"hava_isitici_dP_Pa":12.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":116.6,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":67.2,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":810,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":2.6,"source_row":811,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.2,"filtre_dP_son_Pa":550,"source_row":812,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.20"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1080,"fan_statik_Pa":300,"fan_tam_Pa":1109,"fan_devir_rpm":3243,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1080,"resirkulasyon_dis_hava_m3h_2":1080,"resirkulasyon_dP_Pa":12.1,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":14.5,"sogutma_dP_Pa":116.6,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":67.2,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Летний","source_row":813,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.20"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.6,"hava_isitici_dP_Pa":7.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":2.6,"source_row":814,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.2,"filtre_dP_son_Pa":550,"source_row":815,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.20"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.21","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":5240,"fan_statik_Pa":400,"fan_tam_Pa":1429,"fan_devir_rpm":3309,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":80.9,"hava_isitici_dP_Pa":61.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":144.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":188.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":58.3,"susturucu_dP_Pa":10.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":816,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":268.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.6,"ses_sonrasi_dBA":63.6,"susturucu_dP_Pa":10.4,"source_row":817,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":336.1,"filtre_dP_son_Pa":550,"source_row":818,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.21"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":5240,"fan_statik_Pa":400,"fan_tam_Pa":1429,"fan_devir_rpm":3309,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":61.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":144.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":37.7,"sogutma_dP_Pa":188.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":58.3,"susturucu_dP_Pa":10.4,"akim_yonu":"П","notlar":"Летний","source_row":819,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.21"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":268.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.6,"ses_sonrasi_dBA":63.6,"susturucu_dP_Pa":10.4,"source_row":820,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":336.1,"filtre_dP_son_Pa":550,"source_row":821,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.21"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.22","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":420,"fan_statik_Pa":300,"fan_tam_Pa":832,"fan_devir_rpm":3130,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":25,"hava_isitici_kW":7.2,"hava_isitici_dP_Pa":2.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":8.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":822,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.3,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":0.4,"source_row":823,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.8,"filtre_dP_son_Pa":550,"source_row":824,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.22"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":420,"fan_statik_Pa":300,"fan_tam_Pa":832,"fan_devir_rpm":3130,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":25,"sogutma_kW":0.7,"sogutma_dP_Pa":8.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":825,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.22"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.3,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":0.4,"source_row":826,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.8,"filtre_dP_son_Pa":550,"source_row":827,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.22"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.23","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":860,"fan_statik_Pa":300,"fan_tam_Pa":1000,"fan_devir_rpm":3078,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":12.7,"hava_isitici_dP_Pa":9.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":43.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":1.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":828,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":1.6,"source_row":829,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.4,"filtre_dP_son_Pa":550,"source_row":830,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.23"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":860,"fan_statik_Pa":300,"fan_tam_Pa":1000,"fan_devir_rpm":3078,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":9.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":7.6,"sogutma_dP_Pa":43.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":1.6,"akim_yonu":"П","notlar":"Летний","source_row":831,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.23"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":1.6,"source_row":832,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.4,"filtre_dP_son_Pa":550,"source_row":833,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.23"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.24","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":450,"fan_statik_Pa":300,"fan_tam_Pa":888,"fan_devir_rpm":3234,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.9,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":9.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":834,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":0.4,"source_row":835,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.8,"filtre_dP_son_Pa":550,"source_row":836,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.24"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":450,"fan_statik_Pa":300,"fan_tam_Pa":888,"fan_devir_rpm":3234,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.2,"sogutma_dP_Pa":9.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":837,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.24"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":0.4,"source_row":838,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.8,"filtre_dP_son_Pa":550,"source_row":839,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.24"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.25","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3470,"fan_statik_Pa":400,"fan_tam_Pa":1301,"fan_devir_rpm":2884,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":53.6,"hava_isitici_dP_Pa":29,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":132.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":9.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":840,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":255.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.4,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":9.1,"source_row":841,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.25"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":318,"filtre_dP_son_Pa":550,"source_row":842,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.25"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3470,"fan_statik_Pa":400,"fan_tam_Pa":1301,"fan_devir_rpm":2884,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":29,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":24.9,"sogutma_dP_Pa":132.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":9.1,"akim_yonu":"П","notlar":"Летний","source_row":843,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.25"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":255.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.4,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":9.1,"source_row":844,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.25"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":318,"filtre_dP_son_Pa":550,"source_row":845,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.25"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.26","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":880,"fan_statik_Pa":300,"fan_tam_Pa":1040,"fan_devir_rpm":3139,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":880,"resirkulasyon_dis_hava_m3h_2":880,"resirkulasyon_dP_Pa":8.1,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13.6,"hava_isitici_dP_Pa":9.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.10","sogutma_adet":1,"sogutma_dP_Pa":68.4,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":846,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":72.5,"susturucu_dP_Pa":1.7,"source_row":847,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.8,"filtre_dP_son_Pa":550,"source_row":848,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.26"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":880,"fan_statik_Pa":300,"fan_tam_Pa":1040,"fan_devir_rpm":3139,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":880,"resirkulasyon_dis_hava_m3h_2":880,"resirkulasyon_dP_Pa":8.1,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":9.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.10","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":11.8,"sogutma_dP_Pa":68.4,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Летний","source_row":849,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.26"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.1,"hava_isitici_dP_Pa":5.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":72.5,"susturucu_dP_Pa":1.7,"source_row":850,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.8,"filtre_dP_son_Pa":550,"source_row":851,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.26"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.27","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":530,"fan_statik_Pa":300,"fan_tam_Pa":894,"fan_devir_rpm":3246,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":8.2,"hava_isitici_dP_Pa":3.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":11.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.5,"susturucu_dP_Pa":0.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":852,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":0.6,"source_row":853,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":223.8,"filtre_dP_son_Pa":550,"source_row":854,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.27"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":530,"fan_statik_Pa":300,"fan_tam_Pa":894,"fan_devir_rpm":3246,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":3.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.7,"sogutma_dP_Pa":11.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.5,"susturucu_dP_Pa":0.6,"akim_yonu":"П","notlar":"Летний","source_row":855,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.27"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":0.6,"source_row":856,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":223.8,"filtre_dP_son_Pa":550,"source_row":857,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.27"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.28","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":829,"fan_devir_rpm":2932,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.3,"hava_isitici_dP_Pa":0.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":2.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99,"ses_sonrasi_dBA":84.1,"susturucu_dP_Pa":0,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":858,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":104,"ses_sonrasi_dBA":89.1,"susturucu_dP_Pa":0,"source_row":859,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.3,"filtre_dP_son_Pa":550,"source_row":860,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.28"},{"fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":829,"fan_devir_rpm":2932,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1,"sogutma_dP_Pa":2.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99,"ses_sonrasi_dBA":84.1,"susturucu_dP_Pa":0,"akim_yonu":"П","notlar":"Летний","source_row":861,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.28"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":104,"ses_sonrasi_dBA":89.1,"susturucu_dP_Pa":0,"source_row":862,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.3,"filtre_dP_son_Pa":550,"source_row":863,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.28"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.29","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":270,"fan_statik_Pa":200,"fan_tam_Pa":792,"fan_devir_rpm":4233,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.2,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":13.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":864,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"rezerv_motor_sistem":"нет в заявке","filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.5,"ses_sonrasi_dBA":80.4,"susturucu_dP_Pa":0.4,"source_row":865,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.4,"filtre_dP_son_Pa":550,"source_row":866,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.29"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":270,"fan_statik_Pa":200,"fan_tam_Pa":792,"fan_devir_rpm":4233,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.8,"sogutma_dP_Pa":13.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":867,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.29"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.5,"ses_sonrasi_dBA":80.4,"susturucu_dP_Pa":0.4,"source_row":868,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.4,"filtre_dP_son_Pa":550,"source_row":869,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.29"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.30","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":300,"fan_tam_Pa":1034,"fan_devir_rpm":3133,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":18.2,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":51.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":870,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.6,"susturucu_dP_Pa":3,"source_row":871,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":872,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.30"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":300,"fan_tam_Pa":1034,"fan_devir_rpm":3133,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.2,"sogutma_dP_Pa":51.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Летний","source_row":873,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.30"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.6,"susturucu_dP_Pa":3,"source_row":874,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":875,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.30"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.31","adet":1,"oda_adi":"-1.70.05","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2990,"fan_statik_Pa":400,"fan_tam_Pa":1236,"fan_devir_rpm":3242,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":46.1,"hava_isitici_dP_Pa":22.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":104.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":6.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.05","source_row":876,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.5,"ses_sonrasi_dBA":64.4,"susturucu_dP_Pa":6.8,"source_row":877,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.9,"filtre_dP_son_Pa":550,"source_row":878,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.31"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2990,"fan_statik_Pa":400,"fan_tam_Pa":1236,"fan_devir_rpm":3242,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":22.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":21.3,"sogutma_dP_Pa":104.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.4,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":6.8,"akim_yonu":"П","notlar":"Летний","source_row":879,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.31"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.5,"ses_sonrasi_dBA":64.4,"susturucu_dP_Pa":6.8,"source_row":880,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.9,"filtre_dP_son_Pa":550,"source_row":881,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.31"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.32","adet":1,"oda_adi":"1.70.03","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1400,"fan_statik_Pa":400,"fan_tam_Pa":1140,"fan_devir_rpm":3309,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21.6,"hava_isitici_dP_Pa":18.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":87.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":65,"susturucu_dP_Pa":4.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.03","source_row":882,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88,"ses_sonrasi_dBA":70.2,"susturucu_dP_Pa":4.3,"source_row":883,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":246.6,"filtre_dP_son_Pa":550,"source_row":884,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.32"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1400,"fan_statik_Pa":400,"fan_tam_Pa":1140,"fan_devir_rpm":3309,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":9.8,"sogutma_dP_Pa":87.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":65,"susturucu_dP_Pa":4.3,"akim_yonu":"П","notlar":"Летний","source_row":885,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.32"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88,"ses_sonrasi_dBA":70.2,"susturucu_dP_Pa":4.3,"source_row":886,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":246.6,"filtre_dP_son_Pa":550,"source_row":887,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.32"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.33","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":400,"fan_tam_Pa":1188,"fan_devir_rpm":2984,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1440,"resirkulasyon_dis_hava_m3h_2":1440,"resirkulasyon_dP_Pa":11,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":22.2,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_dP_Pa":93.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":2.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":888,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":2.9,"source_row":889,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.1,"filtre_dP_son_Pa":550,"source_row":890,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.33"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":400,"fan_tam_Pa":1188,"fan_devir_rpm":2984,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1440,"resirkulasyon_dis_hava_m3h_2":1440,"resirkulasyon_dP_Pa":11,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":19.4,"sogutma_dP_Pa":93.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":2.9,"akim_yonu":"П","notlar":"Летний","source_row":891,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.33"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.4,"hava_isitici_dP_Pa":7.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":2.9,"source_row":892,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.1,"filtre_dP_son_Pa":550,"source_row":893,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.33"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.34","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":400,"fan_tam_Pa":1174,"fan_devir_rpm":2966,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1360,"resirkulasyon_dis_hava_m3h_2":1360,"resirkulasyon_dP_Pa":9.8,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_dP_Pa":85.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":894,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.7,"ses_sonrasi_dBA":73.6,"susturucu_dP_Pa":2.6,"source_row":895,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.34"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":287.6,"filtre_dP_son_Pa":550,"source_row":896,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.34"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":400,"fan_tam_Pa":1174,"fan_devir_rpm":2966,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1360,"resirkulasyon_dis_hava_m3h_2":1360,"resirkulasyon_dP_Pa":9.8,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":18.3,"sogutma_dP_Pa":85.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Летний","source_row":897,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.34"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.2,"hava_isitici_dP_Pa":6.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.7,"ses_sonrasi_dBA":73.6,"susturucu_dP_Pa":2.6,"source_row":898,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.34"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":287.6,"filtre_dP_son_Pa":550,"source_row":899,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.34"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.35","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":1009,"fan_devir_rpm":3089,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":650,"resirkulasyon_dis_hava_m3h_2":650,"resirkulasyon_dP_Pa":4.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":56.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":900,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":3.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":0.9,"source_row":901,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.35"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":902,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.35"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":1009,"fan_devir_rpm":3089,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":650,"resirkulasyon_dis_hava_m3h_2":650,"resirkulasyon_dP_Pa":4.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":8.7,"sogutma_dP_Pa":56.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Летний","source_row":903,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.35"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.5,"hava_isitici_dP_Pa":3.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":0.9,"source_row":904,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.35"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":905,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.35"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.36","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1900,"fan_statik_Pa":400,"fan_tam_Pa":1201,"fan_devir_rpm":3028,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":29.3,"hava_isitici_dP_Pa":19.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":89.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":65,"susturucu_dP_Pa":5.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":906,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.2,"susturucu_dP_Pa":5.1,"source_row":907,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.36"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":299.6,"filtre_dP_son_Pa":550,"source_row":908,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.36"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1900,"fan_statik_Pa":400,"fan_tam_Pa":1201,"fan_devir_rpm":3028,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":13.3,"sogutma_dP_Pa":89.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":65,"susturucu_dP_Pa":5.1,"akim_yonu":"П","notlar":"Летний","source_row":909,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.36"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.2,"susturucu_dP_Pa":5.1,"source_row":910,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.36"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":299.6,"filtre_dP_son_Pa":550,"source_row":911,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.36"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.37","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1080,"fan_statik_Pa":300,"fan_tam_Pa":1019,"fan_devir_rpm":3109,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":16.7,"hava_isitici_dP_Pa":12.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":45.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.4,"ses_sonrasi_dBA":66.2,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":912,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88,"ses_sonrasi_dBA":71.1,"susturucu_dP_Pa":2.6,"source_row":913,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.37"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.2,"filtre_dP_son_Pa":550,"source_row":914,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.37"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1080,"fan_statik_Pa":300,"fan_tam_Pa":1019,"fan_devir_rpm":3109,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7.8,"sogutma_dP_Pa":45.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.4,"ses_sonrasi_dBA":66.2,"susturucu_dP_Pa":2.6,"akim_yonu":"П","notlar":"Летний","source_row":915,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.37"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88,"ses_sonrasi_dBA":71.1,"susturucu_dP_Pa":2.6,"source_row":916,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.37"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.2,"filtre_dP_son_Pa":550,"source_row":917,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.37"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.38","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5570,"fan_statik_Pa":400,"fan_tam_Pa":1479,"fan_devir_rpm":2822,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":85.9,"hava_isitici_dP_Pa":69.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":147,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":211.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.2,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":11.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":918,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":274.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":11.7,"source_row":919,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.38"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":344,"filtre_dP_son_Pa":550,"source_row":920,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.38"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5570,"fan_statik_Pa":400,"fan_tam_Pa":1479,"fan_devir_rpm":2822,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":69.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":147,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":39.7,"sogutma_dP_Pa":211.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.2,"ses_sonrasi_dBA":60.6,"susturucu_dP_Pa":11.7,"akim_yonu":"П","notlar":"Летний","source_row":921,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.38"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":274.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":11.7,"source_row":922,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.38"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":344,"filtre_dP_son_Pa":550,"source_row":923,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.38"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.39","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1580,"fan_statik_Pa":300,"fan_tam_Pa":1128,"fan_devir_rpm":3321,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":24.4,"hava_isitici_dP_Pa":22.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":105.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.5,"ses_sonrasi_dBA":63.1,"susturucu_dP_Pa":5.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":924,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.9,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":5.5,"source_row":925,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.39"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303.3,"filtre_dP_son_Pa":550,"source_row":926,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.39"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1580,"fan_statik_Pa":300,"fan_tam_Pa":1128,"fan_devir_rpm":3321,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":22.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":11.1,"sogutma_dP_Pa":105.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.5,"ses_sonrasi_dBA":63.1,"susturucu_dP_Pa":5.5,"akim_yonu":"П","notlar":"Летний","source_row":927,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.39"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.9,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":5.5,"source_row":928,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.39"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303.3,"filtre_dP_son_Pa":550,"source_row":929,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.39"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.40","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":830,"fan_statik_Pa":300,"fan_tam_Pa":986,"fan_devir_rpm":3056,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":12.8,"hava_isitici_dP_Pa":8.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":31.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":1.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":930,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":1.5,"source_row":931,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.40"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":282.8,"filtre_dP_son_Pa":550,"source_row":932,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.40"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":830,"fan_statik_Pa":300,"fan_tam_Pa":986,"fan_devir_rpm":3056,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":5.8,"sogutma_dP_Pa":31.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":1.5,"akim_yonu":"П","notlar":"Летний","source_row":933,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.40"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":1.5,"source_row":934,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.40"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":282.8,"filtre_dP_son_Pa":550,"source_row":935,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.40"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.41","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1940,"fan_statik_Pa":400,"fan_tam_Pa":1135,"fan_devir_rpm":2954,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":29.9,"hava_isitici_dP_Pa":20,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":70.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.1,"ses_sonrasi_dBA":63.9,"susturucu_dP_Pa":5.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":936,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.8,"ses_sonrasi_dBA":69,"susturucu_dP_Pa":5.4,"source_row":937,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.41"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":250.8,"filtre_dP_son_Pa":550,"source_row":938,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.41"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1940,"fan_statik_Pa":400,"fan_tam_Pa":1135,"fan_devir_rpm":2954,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":14,"sogutma_dP_Pa":70.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.1,"ses_sonrasi_dBA":63.9,"susturucu_dP_Pa":5.4,"akim_yonu":"П","notlar":"Летний","source_row":939,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.41"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.8,"ses_sonrasi_dBA":69,"susturucu_dP_Pa":5.4,"source_row":940,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.41"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":250.8,"filtre_dP_son_Pa":550,"source_row":941,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.41"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.42","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":400,"fan_tam_Pa":1183,"fan_devir_rpm":3361,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21,"hava_isitici_dP_Pa":18,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":83.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":66,"susturucu_dP_Pa":4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":942,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.8,"ses_sonrasi_dBA":71.2,"susturucu_dP_Pa":4,"source_row":943,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.42"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.9,"filtre_dP_son_Pa":550,"source_row":944,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.42"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":400,"fan_tam_Pa":1183,"fan_devir_rpm":3361,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":9.5,"sogutma_dP_Pa":83.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":66,"susturucu_dP_Pa":4,"akim_yonu":"П","notlar":"Летний","source_row":945,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.42"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.8,"ses_sonrasi_dBA":71.2,"susturucu_dP_Pa":4,"source_row":946,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.42"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.9,"filtre_dP_son_Pa":550,"source_row":947,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.42"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.43","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1280,"fan_statik_Pa":300,"fan_tam_Pa":1067,"fan_devir_rpm":3190,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":18.9,"hava_isitici_dP_Pa":16.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":76.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.3,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":948,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.3,"susturucu_dP_Pa":3.6,"source_row":949,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.43"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.6,"filtre_dP_son_Pa":550,"source_row":950,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.43"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1280,"fan_statik_Pa":300,"fan_tam_Pa":1067,"fan_devir_rpm":3190,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":11.5,"sogutma_dP_Pa":76.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":65.3,"susturucu_dP_Pa":3.6,"akim_yonu":"П","notlar":"Летний","source_row":951,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.43"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":70.3,"susturucu_dP_Pa":3.6,"source_row":952,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.43"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.6,"filtre_dP_son_Pa":550,"source_row":953,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.43"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.44","adet":1,"oda_adi":"ИТП (1.70.14)","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 90-50","fan_model":"FP.C40.040A2","fan_adet":1,"fan_debi_m3h":6090,"fan_statik_Pa":300,"fan_tam_Pa":1401,"fan_devir_rpm":2850,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2850,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":209.4,"filtre_dP_son_Pa":250,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.2,"ses_sonrasi_dBA":59.7,"susturucu_dP_Pa":14.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"ИТП (1.70.14)","source_row":954,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":366.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":65,"susturucu_dP_Pa":14.1,"source_row":955,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.44"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":473.7,"filtre_dP_son_Pa":550,"source_row":956,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.44"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.45","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-30","fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":680,"fan_statik_Pa":200,"fan_tam_Pa":904,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.21","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":10,"hava_isitici_dP_Pa":5.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":38.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.1,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":957,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.7,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":1.1,"source_row":958,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.45"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":291,"filtre_dP_son_Pa":550,"source_row":959,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.45"},{"fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":680,"fan_statik_Pa":200,"fan_tam_Pa":904,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.21","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":6,"sogutma_dP_Pa":38.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.1,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":960,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.45"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.7,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":1.1,"source_row":961,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.45"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":291,"filtre_dP_son_Pa":550,"source_row":962,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.45"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.46","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-30","fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":510,"fan_statik_Pa":200,"fan_tam_Pa":761,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.1","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":7.5,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":19.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.6,"ses_sonrasi_dBA":66.4,"susturucu_dP_Pa":0.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":963,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86,"ses_sonrasi_dBA":70.7,"susturucu_dP_Pa":0.6,"source_row":964,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.46"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":177.6,"filtre_dP_son_Pa":550,"source_row":965,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.46"},{"fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":510,"fan_statik_Pa":200,"fan_tam_Pa":761,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.1","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":4.4,"sogutma_dP_Pa":19.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.6,"ses_sonrasi_dBA":66.4,"susturucu_dP_Pa":0.6,"akim_yonu":"П","notlar":"Летний","source_row":966,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.46"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86,"ses_sonrasi_dBA":70.7,"susturucu_dP_Pa":0.6,"source_row":967,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.46"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":177.6,"filtre_dP_son_Pa":550,"source_row":968,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.46"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"П.1.47","adet":1,"oda_adi":"1.70.03","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 60-30","fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":810,"fan_statik_Pa":200,"fan_tam_Pa":932,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.21","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":12,"hava_isitici_dP_Pa":7.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":49.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":1.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.03","source_row":969,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":1.6,"source_row":970,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.47"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.8,"filtre_dP_son_Pa":550,"source_row":971,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.47"},{"fan_model":"FP.C28.007A2","fan_adet":1,"fan_debi_m3h":810,"fan_statik_Pa":200,"fan_tam_Pa":932,"fan_devir_rpm":2830,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.92,"motor_devir_rpm":2830,"hava_isitici_tipi":"HW.21","hava_isitici_no":4,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":7.1,"sogutma_dP_Pa":49.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":1.6,"akim_yonu":"П","notlar":"Летний","source_row":972,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.47"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":1.6,"source_row":973,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.47"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.8,"filtre_dP_son_Pa":550,"source_row":974,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.1.47"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":1},{"sistem_kodu":"В.2.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 050 L","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":5280,"fan_statik_Pa":500,"fan_tam_Pa":565,"fan_devir_rpm":2619,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":54.2,"susturucu_dP_Pa":21.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":975,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.4,"ses_sonrasi_dBA":60,"susturucu_dP_Pa":21.1,"source_row":976,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 035 L","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":3110,"fan_statik_Pa":500,"fan_tam_Pa":546,"fan_devir_rpm":2515,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":0,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":53.9,"susturucu_dP_Pa":13.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":977,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":59.1,"susturucu_dP_Pa":13.8,"source_row":978,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":1900,"fan_statik_Pa":500,"fan_tam_Pa":526,"fan_devir_rpm":2510,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":7.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":979,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.8,"ses_sonrasi_dBA":55.9,"susturucu_dP_Pa":7.9,"source_row":980,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.3"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 035 L","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2990,"fan_statik_Pa":500,"fan_tam_Pa":543,"fan_devir_rpm":2465,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":0,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":53.5,"susturucu_dP_Pa":12.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":981,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":58.7,"susturucu_dP_Pa":12.7,"source_row":982,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.4"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2860,"fan_statik_Pa":400,"fan_tam_Pa":459,"fan_devir_rpm":2988,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.8,"ses_sonrasi_dBA":54.8,"susturucu_dP_Pa":17.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":983,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":17.9,"source_row":984,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.5"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1560,"fan_statik_Pa":400,"fan_tam_Pa":417,"fan_devir_rpm":2635,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68.5,"ses_sonrasi_dBA":50,"susturucu_dP_Pa":5.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":985,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.9,"ses_sonrasi_dBA":53.9,"susturucu_dP_Pa":5.3,"source_row":986,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.6"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1530,"fan_statik_Pa":400,"fan_tam_Pa":417,"fan_devir_rpm":2612,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68.2,"ses_sonrasi_dBA":49.8,"susturucu_dP_Pa":5.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":987,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.6,"ses_sonrasi_dBA":53.7,"susturucu_dP_Pa":5.1,"source_row":988,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.7"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.8","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1260,"fan_statik_Pa":700,"fan_tam_Pa":711,"fan_devir_rpm":3013,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.3,"ses_sonrasi_dBA":56.2,"susturucu_dP_Pa":3.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":989,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.8,"ses_sonrasi_dBA":60.4,"susturucu_dP_Pa":3.5,"source_row":990,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C22","fan_adet":2,"fan_debi_m3h":1160,"fan_statik_Pa":500,"fan_tam_Pa":510,"fan_devir_rpm":3023,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":46.1,"susturucu_dP_Pa":2.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":991,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.3,"ses_sonrasi_dBA":50.9,"susturucu_dP_Pa":2.9,"source_row":992,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.9"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":400,"fan_statik_Pa":300,"fan_tam_Pa":326,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.8,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":7.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":993,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.8,"ses_sonrasi_dBA":59.3,"susturucu_dP_Pa":7.7,"source_row":994,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.10"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":53,"susturucu_dP_Pa":9.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":995,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":9.3,"source_row":996,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.11"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 250","fan_model":"FBP.E25.2E","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":400,"fan_tam_Pa":416,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":0.9,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.8,"ses_sonrasi_dBA":57.7,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":997,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.8,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":4.9,"source_row":998,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.12"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.13","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":380,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.3,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":999,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7,"source_row":1000,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.13"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.16.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":780,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.8,"ses_sonrasi_dBA":44.5,"susturucu_dP_Pa":7.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1001,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":7.3,"source_row":1002,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.16.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.16.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2160,"fan_statik_Pa":400,"fan_tam_Pa":433,"fan_devir_rpm":2504,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.6,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1003,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":56,"susturucu_dP_Pa":10.2,"source_row":1004,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.16.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.16.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2160,"fan_statik_Pa":400,"fan_tam_Pa":433,"fan_devir_rpm":2504,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.6,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1005,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":56,"susturucu_dP_Pa":10.2,"source_row":1006,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.16.3"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":300,"fan_tam_Pa":317,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.3,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":5.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1007,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68.3,"ses_sonrasi_dBA":57.1,"susturucu_dP_Pa":5.9,"source_row":1008,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.17"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.18","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":380,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.3,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1009,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7,"source_row":1010,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.18"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":280,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.1,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":9.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1011,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.1,"ses_sonrasi_dBA":51.3,"susturucu_dP_Pa":9.2,"source_row":1012,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.19"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 50-25","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":700,"fan_tam_Pa":700,"fan_devir_rpm":2816,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.2,"ses_sonrasi_dBA":78.1,"susturucu_dP_Pa":0.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1013,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.2,"ses_sonrasi_dBA":83.1,"susturucu_dP_Pa":0.1,"source_row":1014,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.20"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":170,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.7,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":3.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1015,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.7,"ses_sonrasi_dBA":53.7,"susturucu_dP_Pa":3.4,"source_row":1016,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.21"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":110,"fan_statik_Pa":300,"fan_tam_Pa":305,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.6,"ses_sonrasi_dBA":50.1,"susturucu_dP_Pa":1.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1017,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.6,"ses_sonrasi_dBA":55,"susturucu_dP_Pa":1.4,"source_row":1018,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.22"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":950,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":43.2,"susturucu_dP_Pa":10.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1019,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.8,"ses_sonrasi_dBA":47,"susturucu_dP_Pa":10.9,"source_row":1020,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.23"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":351,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.2,"ses_sonrasi_dBA":50.1,"susturucu_dP_Pa":15.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1021,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":55.1,"susturucu_dP_Pa":15.1,"source_row":1022,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.24"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1710,"fan_statik_Pa":400,"fan_tam_Pa":421,"fan_devir_rpm":2757,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.8,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":6.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1023,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.2,"ses_sonrasi_dBA":55.1,"susturucu_dP_Pa":6.4,"source_row":1024,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.25"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70  100 L","fan_model":"FR.C56","fan_adet":1,"fan_debi_m3h":8320,"fan_statik_Pa":500,"fan_tam_Pa":537,"fan_devir_rpm":1278,"motor_tipi":"022A4","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":5.1,"motor_devir_rpm":1410,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.9,"ses_sonrasi_dBA":57.6,"susturucu_dP_Pa":12.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1025,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":63.5,"susturucu_dP_Pa":12.7,"source_row":1026,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.26"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":300,"fan_tam_Pa":306,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":49.9,"susturucu_dP_Pa":1.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1027,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.5,"ses_sonrasi_dBA":54.8,"susturucu_dP_Pa":1.7,"source_row":1028,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.27"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.28","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":420,"fan_statik_Pa":300,"fan_tam_Pa":329,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.4,"ses_sonrasi_dBA":53.7,"susturucu_dP_Pa":8.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1029,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.4,"ses_sonrasi_dBA":58.7,"susturucu_dP_Pa":8.5,"source_row":1030,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.28"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.29","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  065 L","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6840,"fan_statik_Pa":500,"fan_tam_Pa":550,"fan_devir_rpm":2350,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":17.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1031,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.1,"ses_sonrasi_dBA":62.9,"susturucu_dP_Pa":17.7,"source_row":1032,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.29"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":53,"susturucu_dP_Pa":9.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1033,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":9.3,"source_row":1034,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.30"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 50-25","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":700,"fan_tam_Pa":700,"fan_devir_rpm":2816,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.2,"ses_sonrasi_dBA":78.1,"susturucu_dP_Pa":0.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1035,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.2,"ses_sonrasi_dBA":83.1,"susturucu_dP_Pa":0.1,"source_row":1036,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.31"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":60,"fan_statik_Pa":200,"fan_tam_Pa":209,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65,"ses_sonrasi_dBA":46.8,"susturucu_dP_Pa":2.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1037,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":51.6,"susturucu_dP_Pa":2.8,"source_row":1038,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.32"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1039,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":1040,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.33"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":220,"fan_statik_Pa":200,"fan_tam_Pa":219,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68,"ses_sonrasi_dBA":47.8,"susturucu_dP_Pa":5.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1041,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":52.6,"susturucu_dP_Pa":5.7,"source_row":1042,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.34"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":216,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.5,"ses_sonrasi_dBA":46,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1043,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":4.9,"source_row":1044,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.35"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.36","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":180,"fan_statik_Pa":200,"fan_tam_Pa":235,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.3,"ses_sonrasi_dBA":40.8,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1045,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.3,"ses_sonrasi_dBA":44.5,"susturucu_dP_Pa":10.2,"source_row":1046,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.36"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":540,"fan_statik_Pa":300,"fan_tam_Pa":347,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.5,"ses_sonrasi_dBA":50.6,"susturucu_dP_Pa":14.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1047,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":14.1,"source_row":1048,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.37"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.38","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":140,"fan_statik_Pa":200,"fan_tam_Pa":250,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.1,"ses_sonrasi_dBA":43.5,"susturucu_dP_Pa":15.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1049,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":15.1,"source_row":1050,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.38"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.39","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1260,"fan_statik_Pa":300,"fan_tam_Pa":332,"fan_devir_rpm":2759,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.3,"ses_sonrasi_dBA":44.4,"susturucu_dP_Pa":8.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1051,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74,"ses_sonrasi_dBA":49,"susturucu_dP_Pa":8.4,"source_row":1052,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.39"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.40","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":90,"fan_statik_Pa":200,"fan_tam_Pa":220,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.3,"ses_sonrasi_dBA":45.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1053,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":50.2,"susturucu_dP_Pa":6.3,"source_row":1054,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.40"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.41","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":170,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.5,"ses_sonrasi_dBA":41.1,"susturucu_dP_Pa":9.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1055,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":44.9,"susturucu_dP_Pa":9.1,"source_row":1056,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.41"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.42","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":230,"fan_statik_Pa":200,"fan_tam_Pa":221,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.8,"ses_sonrasi_dBA":47.5,"susturucu_dP_Pa":6.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1057,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.8,"ses_sonrasi_dBA":52.3,"susturucu_dP_Pa":6.2,"source_row":1058,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.42"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.43","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.7,"ses_sonrasi_dBA":43.2,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1059,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.9,"ses_sonrasi_dBA":47,"susturucu_dP_Pa":11.1,"source_row":1060,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.43"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.44","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1260,"fan_statik_Pa":700,"fan_tam_Pa":711,"fan_devir_rpm":3013,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.3,"ses_sonrasi_dBA":56.2,"susturucu_dP_Pa":3.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1061,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.8,"ses_sonrasi_dBA":60.4,"susturucu_dP_Pa":3.5,"source_row":1062,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.44"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.45","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1970,"fan_statik_Pa":400,"fan_tam_Pa":428,"fan_devir_rpm":2391,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.2,"ses_sonrasi_dBA":50.1,"susturucu_dP_Pa":8.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1063,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77,"ses_sonrasi_dBA":54.8,"susturucu_dP_Pa":8.5,"source_row":1064,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.45"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.46","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  050 L","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":5280,"fan_statik_Pa":400,"fan_tam_Pa":465,"fan_devir_rpm":2539,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77,"ses_sonrasi_dBA":54.5,"susturucu_dP_Pa":21.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1065,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":60.3,"susturucu_dP_Pa":21.1,"source_row":1066,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.46"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.47","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":3360,"fan_statik_Pa":400,"fan_tam_Pa":454,"fan_devir_rpm":2530,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.2,"susturucu_dP_Pa":16.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1067,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":16.1,"source_row":1068,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.47"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.48","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":170,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.5,"ses_sonrasi_dBA":41.1,"susturucu_dP_Pa":9.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1069,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":44.9,"susturucu_dP_Pa":9.1,"source_row":1070,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.48"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.49","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1071,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":1072,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.49"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"В.2.50","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1280,"fan_statik_Pa":300,"fan_tam_Pa":334,"fan_devir_rpm":2787,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.6,"ses_sonrasi_dBA":44.6,"susturucu_dP_Pa":8.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1073,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.2,"ses_sonrasi_dBA":49.3,"susturucu_dP_Pa":8.7,"source_row":1074,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.2.50"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":2},{"sistem_kodu":"П.2.1","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":5860,"fan_statik_Pa":800,"fan_tam_Pa":1730,"fan_devir_rpm":3035,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5860,"resirkulasyon_dis_hava_m3h_2":5860,"resirkulasyon_dP_Pa":22.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":90.4,"hava_isitici_dP_Pa":20.7,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":197.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":6.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":1075,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.1,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":6.3,"source_row":1076,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.1"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.9,"filtre_dP_son_Pa":550,"source_row":1077,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.1"},{"fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":5860,"fan_statik_Pa":800,"fan_tam_Pa":1730,"fan_devir_rpm":3035,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5860,"resirkulasyon_dis_hava_m3h_2":5860,"resirkulasyon_dP_Pa":22.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20.7,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":79,"sogutma_dP_Pa":197.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":62.6,"susturucu_dP_Pa":6.3,"akim_yonu":"П","notlar":"Летний","source_row":1078,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.1"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14,"hava_isitici_dP_Pa":12.1,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":6.3,"source_row":1079,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.1"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.9,"filtre_dP_son_Pa":550,"source_row":1080,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.2","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3450,"fan_statik_Pa":800,"fan_tam_Pa":1698,"fan_devir_rpm":3250,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":53.2,"hava_isitici_dP_Pa":28.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":131.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":63.1,"susturucu_dP_Pa":9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1081,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":255.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":9,"source_row":1082,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":317.5,"filtre_dP_son_Pa":550,"source_row":1083,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.2"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3450,"fan_statik_Pa":800,"fan_tam_Pa":1698,"fan_devir_rpm":3250,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":28.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":24.7,"sogutma_dP_Pa":131.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":63.1,"susturucu_dP_Pa":9,"akim_yonu":"П","notlar":"Летний","source_row":1084,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.2"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":255.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":9,"source_row":1085,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":317.5,"filtre_dP_son_Pa":550,"source_row":1086,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.3","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2090,"fan_statik_Pa":800,"fan_tam_Pa":1595,"fan_devir_rpm":3074,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2090,"resirkulasyon_dis_hava_m3h_2":2090,"resirkulasyon_dP_Pa":11.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":32.3,"hava_isitici_dP_Pa":13.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.06","sogutma_adet":1,"sogutma_dP_Pa":96.4,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1087,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":3.3,"source_row":1088,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":1089,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.3"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2090,"fan_statik_Pa":800,"fan_tam_Pa":1595,"fan_devir_rpm":3074,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2090,"resirkulasyon_dis_hava_m3h_2":2090,"resirkulasyon_dP_Pa":11.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":27.7,"sogutma_dP_Pa":96.4,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Летний","source_row":1090,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.3"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.2,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.9,"hava_isitici_dP_Pa":7.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":3.3,"source_row":1091,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":1092,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.4","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3320,"fan_statik_Pa":800,"fan_tam_Pa":1845,"fan_devir_rpm":3365,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3320,"resirkulasyon_dis_hava_m3h_2":3320,"resirkulasyon_dP_Pa":28.6,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":51.2,"hava_isitici_dP_Pa":26.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":245,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":8.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1093,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":253.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":8.3,"source_row":1094,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":314.4,"filtre_dP_son_Pa":550,"source_row":1095,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.4"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3320,"fan_statik_Pa":800,"fan_tam_Pa":1845,"fan_devir_rpm":3365,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3320,"resirkulasyon_dis_hava_m3h_2":3320,"resirkulasyon_dP_Pa":28.6,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":26.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":44.5,"sogutma_dP_Pa":245,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":8.3,"akim_yonu":"П","notlar":"Летний","source_row":1096,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.4"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":15.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":253.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":8.3,"source_row":1097,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":314.4,"filtre_dP_son_Pa":550,"source_row":1098,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.5","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3050,"fan_statik_Pa":400,"fan_tam_Pa":1243,"fan_devir_rpm":2789,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":47.1,"hava_isitici_dP_Pa":23.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":107.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":1099,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84,"ses_sonrasi_dBA":64.2,"susturucu_dP_Pa":7,"source_row":1100,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":308.2,"filtre_dP_son_Pa":550,"source_row":1101,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.5"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3050,"fan_statik_Pa":400,"fan_tam_Pa":1243,"fan_devir_rpm":2789,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":23.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":21.8,"sogutma_dP_Pa":107.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":7,"akim_yonu":"П","notlar":"Летний","source_row":1102,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.5"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84,"ses_sonrasi_dBA":64.2,"susturucu_dP_Pa":7,"source_row":1103,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":308.2,"filtre_dP_son_Pa":550,"source_row":1104,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.6","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2120,"fan_statik_Pa":400,"fan_tam_Pa":1237,"fan_devir_rpm":3094,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":32.7,"hava_isitici_dP_Pa":22.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":106.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":63.6,"susturucu_dP_Pa":6.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1105,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.2,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":6.4,"source_row":1106,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.6,"filtre_dP_son_Pa":550,"source_row":1107,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.6"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2120,"fan_statik_Pa":400,"fan_tam_Pa":1237,"fan_devir_rpm":3094,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":22.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":15,"sogutma_dP_Pa":106.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":63.6,"susturucu_dP_Pa":6.4,"akim_yonu":"П","notlar":"Летний","source_row":1108,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.6"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.2,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":6.4,"source_row":1109,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.6,"filtre_dP_son_Pa":550,"source_row":1110,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.6"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.7","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1260,"fan_statik_Pa":400,"fan_tam_Pa":1146,"fan_devir_rpm":3299,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":19.4,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":57,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":66.4,"susturucu_dP_Pa":3.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1111,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":3.5,"source_row":1112,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293,"filtre_dP_son_Pa":550,"source_row":1113,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.7"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1260,"fan_statik_Pa":400,"fan_tam_Pa":1146,"fan_devir_rpm":3299,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.5,"sogutma_dP_Pa":57,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":66.4,"susturucu_dP_Pa":3.5,"akim_yonu":"П","notlar":"Летний","source_row":1114,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.7"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":237.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":3.5,"source_row":1115,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293,"filtre_dP_son_Pa":550,"source_row":1116,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.7"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.8","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":1530,"fan_statik_Pa":400,"fan_tam_Pa":1168,"fan_devir_rpm":3367,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":23.6,"hava_isitici_dP_Pa":21.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":100,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1117,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.7,"ses_sonrasi_dBA":69.3,"susturucu_dP_Pa":5.1,"source_row":1118,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":550,"source_row":1119,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.8"},{"fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":1530,"fan_statik_Pa":400,"fan_tam_Pa":1168,"fan_devir_rpm":3367,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":10.7,"sogutma_dP_Pa":100,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.1,"akim_yonu":"П","notlar":"Летний","source_row":1120,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.8"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.7,"ses_sonrasi_dBA":69.3,"susturucu_dP_Pa":5.1,"source_row":1121,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":550,"source_row":1122,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.9","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1170,"fan_statik_Pa":400,"fan_tam_Pa":1132,"fan_devir_rpm":3278,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":18.1,"hava_isitici_dP_Pa":14.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":51,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1123,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":1124,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.5,"filtre_dP_son_Pa":550,"source_row":1125,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.9"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1170,"fan_statik_Pa":400,"fan_tam_Pa":1132,"fan_devir_rpm":3278,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.2,"sogutma_dP_Pa":51,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Летний","source_row":1126,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.9"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":1127,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.5,"filtre_dP_son_Pa":550,"source_row":1128,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.10","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":300,"fan_tam_Pa":602,"fan_devir_rpm":2961,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.5,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":15.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1129,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":92.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":60.3,"susturucu_dP_Pa":0.4,"source_row":1130,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":113.8,"filtre_dP_son_Pa":550,"source_row":1131,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.10"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":300,"fan_tam_Pa":602,"fan_devir_rpm":2961,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2,"sogutma_dP_Pa":15.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":1132,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.10"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":92.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":60.3,"susturucu_dP_Pa":0.4,"source_row":1133,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":113.8,"filtre_dP_son_Pa":550,"source_row":1134,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.10"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.11","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":400,"fan_tam_Pa":1054,"fan_devir_rpm":3459,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":440,"resirkulasyon_dis_hava_m3h_2":440,"resirkulasyon_dP_Pa":2,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.8,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":17.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.4,"ses_sonrasi_dBA":76.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":1135,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.4,"ses_sonrasi_dBA":81.4,"susturucu_dP_Pa":0.4,"source_row":1136,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":277.2,"filtre_dP_son_Pa":550,"source_row":1137,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.11"},{"fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":400,"fan_tam_Pa":1054,"fan_devir_rpm":3459,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":440,"resirkulasyon_dis_hava_m3h_2":440,"resirkulasyon_dP_Pa":2,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":5.9,"sogutma_dP_Pa":17.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.4,"ses_sonrasi_dBA":76.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":1138,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.11"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.1,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.4,"ses_sonrasi_dBA":81.4,"susturucu_dP_Pa":0.4,"source_row":1139,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":277.2,"filtre_dP_son_Pa":550,"source_row":1140,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.12","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":400,"fan_tam_Pa":927,"fan_devir_rpm":3305,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":500,"resirkulasyon_dis_hava_m3h_2":500,"resirkulasyon_dP_Pa":2.6,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":40.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1141,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":182.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.4,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.5,"source_row":1142,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":169,"filtre_dP_son_Pa":550,"source_row":1143,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.12"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":400,"fan_tam_Pa":927,"fan_devir_rpm":3305,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":500,"resirkulasyon_dis_hava_m3h_2":500,"resirkulasyon_dP_Pa":2.6,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":6.7,"sogutma_dP_Pa":40.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Летний","source_row":1144,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.12"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.2,"hava_isitici_dP_Pa":2.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":182.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.4,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.5,"source_row":1145,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":169,"filtre_dP_son_Pa":550,"source_row":1146,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.13","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":400,"fan_tam_Pa":1041,"fan_devir_rpm":3425,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":290,"resirkulasyon_dis_hava_m3h_2":290,"resirkulasyon_dP_Pa":0.9,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.5,"hava_isitici_dP_Pa":1.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":10.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.6,"ses_sonrasi_dBA":79.5,"susturucu_dP_Pa":0.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1147,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.6,"ses_sonrasi_dBA":84.5,"susturucu_dP_Pa":0.2,"source_row":1148,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":276,"filtre_dP_son_Pa":550,"source_row":1149,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.13"},{"fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":400,"fan_tam_Pa":1041,"fan_devir_rpm":3425,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":290,"resirkulasyon_dis_hava_m3h_2":290,"resirkulasyon_dP_Pa":0.9,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":3.9,"sogutma_dP_Pa":10.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.6,"ses_sonrasi_dBA":79.5,"susturucu_dP_Pa":0.2,"akim_yonu":"П","notlar":"Летний","source_row":1150,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.13"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.7,"hava_isitici_dP_Pa":1.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.6,"ses_sonrasi_dBA":84.5,"susturucu_dP_Pa":0.2,"source_row":1151,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":276,"filtre_dP_son_Pa":550,"source_row":1152,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.14","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1280,"fan_statik_Pa":800,"fan_tam_Pa":1559,"fan_devir_rpm":3415,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1280,"resirkulasyon_dis_hava_m3h_2":1280,"resirkulasyon_dP_Pa":8.7,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":19.8,"hava_isitici_dP_Pa":10.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_dP_Pa":78.2,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.3,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1153,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.8,"ses_sonrasi_dBA":76.7,"susturucu_dP_Pa":2.3,"source_row":1154,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.2,"filtre_dP_son_Pa":550,"source_row":1155,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.14"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1280,"fan_statik_Pa":800,"fan_tam_Pa":1559,"fan_devir_rpm":3415,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1280,"resirkulasyon_dis_hava_m3h_2":1280,"resirkulasyon_dP_Pa":8.7,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":17.3,"sogutma_dP_Pa":78.2,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.3,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":2.3,"akim_yonu":"П","notlar":"Летний","source_row":1156,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.14"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.8,"ses_sonrasi_dBA":76.7,"susturucu_dP_Pa":2.3,"source_row":1157,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.2,"filtre_dP_son_Pa":550,"source_row":1158,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.15","adet":1,"oda_adi":"1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1410,"fan_statik_Pa":400,"fan_tam_Pa":1183,"fan_devir_rpm":2977,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1410,"resirkulasyon_dis_hava_m3h_2":1410,"resirkulasyon_dP_Pa":10.5,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21.8,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_dP_Pa":90.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":2.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.03","source_row":1159,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.4,"susturucu_dP_Pa":2.8,"source_row":1160,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.5,"filtre_dP_son_Pa":550,"source_row":1161,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.15"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1410,"fan_statik_Pa":400,"fan_tam_Pa":1183,"fan_devir_rpm":2977,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1410,"resirkulasyon_dis_hava_m3h_2":1410,"resirkulasyon_dP_Pa":10.5,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":19,"sogutma_dP_Pa":90.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":45,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":2.8,"akim_yonu":"П","notlar":"Летний","source_row":1162,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.15"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.4,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.4,"susturucu_dP_Pa":2.8,"source_row":1163,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.5,"filtre_dP_son_Pa":550,"source_row":1164,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.16.1","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":400,"fan_tam_Pa":1073,"fan_devir_rpm":3186,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":11.1,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":25.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1165,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":1.1,"source_row":1166,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":1167,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.1"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":400,"fan_tam_Pa":1073,"fan_devir_rpm":3186,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":5,"sogutma_dP_Pa":25.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":1168,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.1"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":1.1,"source_row":1169,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":1170,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.16.2","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2160,"fan_statik_Pa":400,"fan_tam_Pa":1244,"fan_devir_rpm":3107,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":33.4,"hava_isitici_dP_Pa":23.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":109.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.1,"ses_sonrasi_dBA":63.4,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1171,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":6.6,"source_row":1172,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.8,"filtre_dP_son_Pa":550,"source_row":1173,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.2"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2160,"fan_statik_Pa":400,"fan_tam_Pa":1244,"fan_devir_rpm":3107,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":23.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":15.3,"sogutma_dP_Pa":109.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.1,"ses_sonrasi_dBA":63.4,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Летний","source_row":1174,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.2"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":6.6,"source_row":1175,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.8,"filtre_dP_son_Pa":550,"source_row":1176,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.16.3","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2160,"fan_statik_Pa":400,"fan_tam_Pa":1244,"fan_devir_rpm":3107,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":33.4,"hava_isitici_dP_Pa":23.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":109.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.1,"ses_sonrasi_dBA":63.4,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1177,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":6.6,"source_row":1178,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.8,"filtre_dP_son_Pa":550,"source_row":1179,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.3"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2160,"fan_statik_Pa":400,"fan_tam_Pa":1244,"fan_devir_rpm":3107,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":23.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":15.3,"sogutma_dP_Pa":109.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.1,"ses_sonrasi_dBA":63.4,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Летний","source_row":1180,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.3"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":6.6,"source_row":1181,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.8,"filtre_dP_son_Pa":550,"source_row":1182,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.16.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.17","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":400,"fan_tam_Pa":1055,"fan_devir_rpm":3158,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9.3,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":13.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":1183,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":0.8,"source_row":1184,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.1,"filtre_dP_son_Pa":550,"source_row":1185,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.17"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":400,"fan_tam_Pa":1055,"fan_devir_rpm":3158,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.1,"sogutma_dP_Pa":13.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Летний","source_row":1186,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.17"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":0.8,"source_row":1187,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.1,"filtre_dP_son_Pa":550,"source_row":1188,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.18","adet":1,"oda_adi":"1.70/03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":826,"fan_devir_rpm":4184,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.2,"hava_isitici_dP_Pa":0.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125,"filtre_dP_son_Pa":250,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":95.5,"ses_sonrasi_dBA":77.5,"susturucu_dP_Pa":0,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70/03","source_row":1189,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":103.5,"ses_sonrasi_dBA":85.5,"susturucu_dP_Pa":0,"source_row":1190,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.2,"filtre_dP_son_Pa":550,"source_row":1191,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.18"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.19","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":280,"fan_statik_Pa":300,"fan_tam_Pa":749,"fan_devir_rpm":4132,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17.7,"hava_isitici_kW":4.1,"hava_isitici_dP_Pa":2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":14.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":71.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":1192,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.6,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":0.4,"source_row":1193,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":168.1,"filtre_dP_son_Pa":550,"source_row":1194,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.19"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":280,"fan_statik_Pa":300,"fan_tam_Pa":749,"fan_devir_rpm":4132,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":2.5,"sogutma_dP_Pa":14.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":71.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":1195,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.19"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.6,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":0.4,"source_row":1196,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":168.1,"filtre_dP_son_Pa":550,"source_row":1197,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.20","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":170,"fan_statik_Pa":300,"fan_tam_Pa":874,"fan_devir_rpm":3065,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":2.5,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":2.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.5,"ses_sonrasi_dBA":84.8,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1198,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":104.5,"ses_sonrasi_dBA":89.8,"susturucu_dP_Pa":0.1,"source_row":1199,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.4,"filtre_dP_son_Pa":550,"source_row":1200,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.20"},{"fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":170,"fan_statik_Pa":300,"fan_tam_Pa":874,"fan_devir_rpm":3065,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":1.5,"sogutma_dP_Pa":2.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.5,"ses_sonrasi_dBA":84.8,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1201,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.20"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":104.5,"ses_sonrasi_dBA":89.8,"susturucu_dP_Pa":0.1,"source_row":1202,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.4,"filtre_dP_son_Pa":550,"source_row":1203,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.20"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.21","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":200,"fan_statik_Pa":300,"fan_tam_Pa":876,"fan_devir_rpm":3070,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":3,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":3.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99,"ses_sonrasi_dBA":84.3,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1204,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":104,"ses_sonrasi_dBA":89.3,"susturucu_dP_Pa":0.1,"source_row":1205,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.5,"filtre_dP_son_Pa":550,"source_row":1206,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.21"},{"fan_model":"FEC.R25","fan_adet":1,"fan_debi_m3h":200,"fan_statik_Pa":300,"fan_tam_Pa":876,"fan_devir_rpm":3070,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.54,"motor_akim_A":2.38,"motor_devir_rpm":3100,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":1.8,"sogutma_dP_Pa":3.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99,"ses_sonrasi_dBA":84.3,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1207,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.21"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":104,"ses_sonrasi_dBA":89.3,"susturucu_dP_Pa":0.1,"source_row":1208,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.5,"filtre_dP_son_Pa":550,"source_row":1209,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.21"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.22","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":680,"fan_statik_Pa":300,"fan_tam_Pa":969,"fan_devir_rpm":3028,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10.5,"hava_isitici_dP_Pa":6.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":23.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":1210,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.7,"susturucu_dP_Pa":1,"source_row":1211,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.2,"filtre_dP_son_Pa":550,"source_row":1212,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.22"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":680,"fan_statik_Pa":300,"fan_tam_Pa":969,"fan_devir_rpm":3028,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.7,"sogutma_dP_Pa":23.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Летний","source_row":1213,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.22"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.7,"susturucu_dP_Pa":1,"source_row":1214,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.2,"filtre_dP_son_Pa":550,"source_row":1215,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.22"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.23","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":990,"fan_statik_Pa":300,"fan_tam_Pa":1006,"fan_devir_rpm":3088,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":15.3,"hava_isitici_dP_Pa":11.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":40,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":66.6,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1216,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.1,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":2.1,"source_row":1217,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.1,"filtre_dP_son_Pa":550,"source_row":1218,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.23"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":990,"fan_statik_Pa":300,"fan_tam_Pa":1006,"fan_devir_rpm":3088,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7,"sogutma_dP_Pa":40,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":66.6,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Летний","source_row":1219,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.23"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.1,"ses_sonrasi_dBA":71.5,"susturucu_dP_Pa":2.1,"source_row":1220,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.1,"filtre_dP_son_Pa":550,"source_row":1221,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.23"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.24","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":400,"fan_tam_Pa":1134,"fan_devir_rpm":3281,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":18.2,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":51.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":1222,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":1223,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":1224,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.24"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":400,"fan_tam_Pa":1134,"fan_devir_rpm":3281,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.2,"sogutma_dP_Pa":51.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Летний","source_row":1225,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.24"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":1226,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":1227,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.24"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.25","adet":1,"oda_adi":"1.70.03","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 100 R","fan_model":"FRRH.C45","fan_adet":2,"fan_debi_m3h":8320,"fan_statik_Pa":500,"fan_tam_Pa":1442,"fan_devir_rpm":2609,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":0,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":38.9,"hava_isitici_kW":181.3,"hava_isitici_dP_Pa":64.9,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":142.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":194.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.9,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":12.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.03","source_row":1228,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":246.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.1,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":12.7,"source_row":1229,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.25"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":256,"filtre_dP_son_Pa":550,"source_row":1230,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.25"},{"fan_model":"FRRH.C45","fan_adet":2,"fan_debi_m3h":8320,"fan_statik_Pa":500,"fan_tam_Pa":1442,"fan_devir_rpm":2609,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":0,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":64.9,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":142.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":60,"sogutma_dP_Pa":194.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.9,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":12.7,"akim_yonu":"П","notlar":"Летний","source_row":1231,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.25"},{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":246.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.1,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":12.7,"source_row":1232,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.25"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":256,"filtre_dP_son_Pa":550,"source_row":1233,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.25"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.26","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":772,"fan_devir_rpm":4118,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.9,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.1,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1234,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.1,"ses_sonrasi_dBA":83.9,"susturucu_dP_Pa":0.1,"source_row":1235,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.5,"filtre_dP_son_Pa":550,"source_row":1236,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.26"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.27","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":620,"fan_statik_Pa":300,"fan_tam_Pa":956,"fan_devir_rpm":3006,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9.6,"hava_isitici_dP_Pa":5.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":14,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1237,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":0.8,"source_row":1238,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.4,"filtre_dP_son_Pa":550,"source_row":1239,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.27"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":620,"fan_statik_Pa":300,"fan_tam_Pa":956,"fan_devir_rpm":3006,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.2,"sogutma_dP_Pa":14,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Летний","source_row":1240,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.27"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":0.8,"source_row":1241,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.4,"filtre_dP_son_Pa":550,"source_row":1242,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.27"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.28","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 280 R","fan_model":"FRRH.C71","fan_adet":2,"fan_debi_m3h":14400,"fan_statik_Pa":500,"fan_tam_Pa":1334,"fan_devir_rpm":1455,"motor_tipi":"110A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":11,"motor_akim_A":0,"motor_devir_rpm":1450,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":40.3,"hava_isitici_kW":320.4,"hava_isitici_dP_Pa":40.2,"filtre_tipi":"EG.4","filtre_adet":4,"filtre_dP_hesap_Pa":133.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":122.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.9,"ses_sonrasi_dBA":70.1,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1243,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":4,"filtre_dP_hesap_Pa":234.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.8,"ses_sonrasi_dBA":74.8,"susturucu_dP_Pa":6,"source_row":1244,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.28"},{"filtre_tipi":"EF.9","filtre_adet":4,"filtre_dP_hesap_Pa":287.8,"filtre_dP_son_Pa":550,"source_row":1245,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.28"},{"fan_model":"FRRH.C71","fan_adet":2,"fan_debi_m3h":14400,"fan_statik_Pa":500,"fan_tam_Pa":1334,"fan_devir_rpm":1455,"motor_tipi":"110A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":11,"motor_akim_A":0,"motor_devir_rpm":1450,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":40.2,"filtre_tipi":"EG.4","filtre_adet":4,"filtre_dP_hesap_Pa":133.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":103,"sogutma_dP_Pa":122.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.9,"ses_sonrasi_dBA":70.1,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Летний","source_row":1246,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.28"},{"filtre_tipi":"EF.7","filtre_adet":4,"filtre_dP_hesap_Pa":234.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.8,"ses_sonrasi_dBA":74.8,"susturucu_dP_Pa":6,"source_row":1247,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.28"},{"filtre_tipi":"EF.9","filtre_adet":4,"filtre_dP_hesap_Pa":287.8,"filtre_dP_son_Pa":550,"source_row":1248,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.28"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.29","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2020,"fan_statik_Pa":400,"fan_tam_Pa":1220,"fan_devir_rpm":3064,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":29.8,"hava_isitici_dP_Pa":21.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":98.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":1249,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":5.8,"source_row":1250,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.8,"filtre_dP_son_Pa":550,"source_row":1251,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.29"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2020,"fan_statik_Pa":400,"fan_tam_Pa":1220,"fan_devir_rpm":3064,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":18.1,"sogutma_dP_Pa":98.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5.8,"akim_yonu":"П","notlar":"Летний","source_row":1252,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.29"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":5.8,"source_row":1253,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.8,"filtre_dP_son_Pa":550,"source_row":1254,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.29"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.30","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":8640,"fan_statik_Pa":400,"fan_tam_Pa":1517,"fan_devir_rpm":3328,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":127.5,"hava_isitici_dP_Pa":68.6,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":144.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_dP_Pa":308.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":65.3,"susturucu_dP_Pa":13.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":1255,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":248.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.7,"ses_sonrasi_dBA":69.8,"susturucu_dP_Pa":13.7,"source_row":1256,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.30"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":307.4,"filtre_dP_son_Pa":550,"source_row":1257,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.30"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":8640,"fan_statik_Pa":400,"fan_tam_Pa":1517,"fan_devir_rpm":3328,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":68.6,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":144.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":77.2,"sogutma_dP_Pa":308.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":65.3,"susturucu_dP_Pa":13.7,"akim_yonu":"П","notlar":"Летний","source_row":1258,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.30"},{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":248.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.7,"ses_sonrasi_dBA":69.8,"susturucu_dP_Pa":13.7,"source_row":1259,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.30"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":307.4,"filtre_dP_son_Pa":550,"source_row":1260,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.30"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"П.2.31","adet":1,"oda_adi":"1.70.07","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1400,"fan_statik_Pa":300,"fan_tam_Pa":1091,"fan_devir_rpm":3242,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21.6,"hava_isitici_dP_Pa":18.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":87.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":4.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.07","source_row":1261,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.4,"ses_sonrasi_dBA":69.4,"susturucu_dP_Pa":4.3,"source_row":1262,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.2,"filtre_dP_son_Pa":550,"source_row":1263,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.31"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1400,"fan_statik_Pa":300,"fan_tam_Pa":1091,"fan_devir_rpm":3242,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":9.8,"sogutma_dP_Pa":87.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":4.3,"akim_yonu":"П","notlar":"Летний","source_row":1264,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.31"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.4,"ses_sonrasi_dBA":69.4,"susturucu_dP_Pa":4.3,"source_row":1265,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":297.2,"filtre_dP_son_Pa":550,"source_row":1266,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.2.31"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":2},{"sistem_kodu":"В.3.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 035 L","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":3440,"fan_statik_Pa":400,"fan_tam_Pa":457,"fan_devir_rpm":2570,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":54.5,"susturucu_dP_Pa":16.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1267,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.1,"ses_sonrasi_dBA":59.7,"susturucu_dP_Pa":16.8,"source_row":1268,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 050 L","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":5320,"fan_statik_Pa":400,"fan_tam_Pa":466,"fan_devir_rpm":2553,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.2,"ses_sonrasi_dBA":54.7,"susturucu_dP_Pa":21.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1269,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.8,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":21.4,"source_row":1270,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1610,"fan_statik_Pa":400,"fan_tam_Pa":419,"fan_devir_rpm":2676,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68.9,"ses_sonrasi_dBA":50.4,"susturucu_dP_Pa":5.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1271,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.3,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":5.7,"source_row":1272,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.3"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 035 L","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":4850,"fan_statik_Pa":400,"fan_tam_Pa":513,"fan_devir_rpm":3270,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":33.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1273,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.6,"ses_sonrasi_dBA":64.9,"susturucu_dP_Pa":33.5,"source_row":1274,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.4"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":400,"fan_tam_Pa":419,"fan_devir_rpm":2679,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.8,"ses_sonrasi_dBA":45.4,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1275,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":49.6,"susturucu_dP_Pa":4.9,"source_row":1276,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.5"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":400,"fan_tam_Pa":448,"fan_devir_rpm":2803,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.8,"ses_sonrasi_dBA":53.5,"susturucu_dP_Pa":14.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1277,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":58.6,"susturucu_dP_Pa":14.8,"source_row":1278,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.6"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1010,"fan_statik_Pa":400,"fan_tam_Pa":421,"fan_devir_rpm":2716,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.8,"ses_sonrasi_dBA":45,"susturucu_dP_Pa":5.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1279,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":49.3,"susturucu_dP_Pa":5.4,"source_row":1280,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.7"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.8","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":110,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.8,"ses_sonrasi_dBA":44.7,"susturucu_dP_Pa":9.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1281,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.8,"ses_sonrasi_dBA":49.3,"susturucu_dP_Pa":9.3,"source_row":1282,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":400,"fan_tam_Pa":410,"fan_devir_rpm":2511,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.7,"ses_sonrasi_dBA":47.8,"susturucu_dP_Pa":2.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1283,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":51.5,"susturucu_dP_Pa":2.6,"source_row":1284,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.9"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1020,"fan_statik_Pa":400,"fan_tam_Pa":421,"fan_devir_rpm":2722,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.7,"ses_sonrasi_dBA":44.9,"susturucu_dP_Pa":5.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1285,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":5.5,"source_row":1286,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.10"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2880,"fan_statik_Pa":400,"fan_tam_Pa":460,"fan_devir_rpm":3002,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.9,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":18.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1287,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.4,"ses_sonrasi_dBA":60.2,"susturucu_dP_Pa":18.1,"source_row":1288,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.11"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":224,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.9,"ses_sonrasi_dBA":41.8,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1289,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.9,"ses_sonrasi_dBA":45.8,"susturucu_dP_Pa":7.1,"source_row":1290,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.12"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.13","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":216,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.5,"ses_sonrasi_dBA":46,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1291,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":4.9,"source_row":1292,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.13"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.14","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":60,"fan_statik_Pa":200,"fan_tam_Pa":209,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65,"ses_sonrasi_dBA":46.8,"susturucu_dP_Pa":2.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1293,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":51.6,"susturucu_dP_Pa":2.8,"source_row":1294,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.14"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.15","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":790,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.7,"ses_sonrasi_dBA":44.4,"susturucu_dP_Pa":7.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1295,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":47.8,"susturucu_dP_Pa":7.5,"source_row":1296,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.15"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.16","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":230,"fan_statik_Pa":200,"fan_tam_Pa":221,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.8,"ses_sonrasi_dBA":47.5,"susturucu_dP_Pa":6.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1297,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.8,"ses_sonrasi_dBA":52.3,"susturucu_dP_Pa":6.2,"source_row":1298,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.16"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":880,"fan_statik_Pa":300,"fan_tam_Pa":316,"fan_devir_rpm":2356,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.2,"ses_sonrasi_dBA":43.2,"susturucu_dP_Pa":4.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1299,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":4.1,"source_row":1300,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.17"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.18","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":200,"fan_tam_Pa":235,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.7,"ses_sonrasi_dBA":46.1,"susturucu_dP_Pa":10.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1301,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.7,"ses_sonrasi_dBA":50.8,"susturucu_dP_Pa":10.6,"source_row":1302,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.18"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":660,"fan_statik_Pa":300,"fan_tam_Pa":315,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.3,"ses_sonrasi_dBA":45.6,"susturucu_dP_Pa":5.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1303,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":48.9,"susturucu_dP_Pa":5.3,"source_row":1304,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.19"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 050 L","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":5190,"fan_statik_Pa":400,"fan_tam_Pa":462,"fan_devir_rpm":2506,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":20.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1305,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":20.4,"source_row":1306,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.20"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":170,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.5,"ses_sonrasi_dBA":41.1,"susturucu_dP_Pa":9.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1307,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":44.9,"susturucu_dP_Pa":9.1,"source_row":1308,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.21"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":590,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":4.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1309,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.6,"ses_sonrasi_dBA":49.7,"susturucu_dP_Pa":4.2,"source_row":1310,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.22"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.6,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1311,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":6.3,"source_row":1312,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.23"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":600,"fan_tam_Pa":657,"fan_devir_rpm":3051,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1313,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":19,"source_row":1314,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.24"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.24.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":600,"fan_tam_Pa":657,"fan_devir_rpm":3051,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1315,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":19,"source_row":1316,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.24.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.6,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1317,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":6.3,"source_row":1318,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.25"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":800,"fan_statik_Pa":300,"fan_tam_Pa":322,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.7,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":7.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1319,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.2,"ses_sonrasi_dBA":47.7,"susturucu_dP_Pa":7.7,"source_row":1320,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.26"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":1720,"fan_statik_Pa":400,"fan_tam_Pa":421,"fan_devir_rpm":2764,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":6.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1321,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":55.2,"susturucu_dP_Pa":6.5,"source_row":1322,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.27"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.28","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":140,"fan_statik_Pa":200,"fan_tam_Pa":221,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.1,"ses_sonrasi_dBA":42.1,"susturucu_dP_Pa":6.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1323,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.1,"ses_sonrasi_dBA":46.2,"susturucu_dP_Pa":6.2,"source_row":1324,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.28"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.29","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":300,"fan_tam_Pa":318,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64,"ses_sonrasi_dBA":45.1,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1325,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":48.3,"susturucu_dP_Pa":6.3,"source_row":1326,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.29"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":740,"fan_statik_Pa":300,"fan_tam_Pa":319,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.9,"ses_sonrasi_dBA":44.9,"susturucu_dP_Pa":6.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1327,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":48.2,"susturucu_dP_Pa":6.6,"source_row":1328,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.30"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":90,"fan_statik_Pa":200,"fan_tam_Pa":220,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.3,"ses_sonrasi_dBA":45.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1329,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":50.2,"susturucu_dP_Pa":6.3,"source_row":1330,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.31"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1850,"fan_statik_Pa":400,"fan_tam_Pa":425,"fan_devir_rpm":2884,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":71.2,"ses_sonrasi_dBA":52,"susturucu_dP_Pa":7.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1331,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.5,"ses_sonrasi_dBA":56.2,"susturucu_dP_Pa":7.5,"source_row":1332,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.32"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":600,"fan_tam_Pa":657,"fan_devir_rpm":3051,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1333,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":19,"source_row":1334,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.33"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.33.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":600,"fan_tam_Pa":657,"fan_devir_rpm":3051,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1335,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":19,"source_row":1336,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.33.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":400,"fan_tam_Pa":400,"fan_devir_rpm":2415,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1337,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"source_row":1338,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.34"},{"fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":400,"fan_tam_Pa":401,"fan_devir_rpm":2418,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":69.7,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":0.3,"akim_yonu":"В","source_row":1339,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.34"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.7,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":0.3,"source_row":1340,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.34"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":660,"fan_statik_Pa":300,"fan_tam_Pa":315,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.3,"ses_sonrasi_dBA":45.6,"susturucu_dP_Pa":5.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1341,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":48.9,"susturucu_dP_Pa":5.3,"source_row":1342,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.35"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.36","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":53,"susturucu_dP_Pa":9.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1343,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":9.3,"source_row":1344,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.36"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":600,"fan_tam_Pa":657,"fan_devir_rpm":3051,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1345,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":19,"source_row":1346,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.37"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.37.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":600,"fan_tam_Pa":657,"fan_devir_rpm":3051,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1347,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.6,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":19,"source_row":1348,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.37.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.38","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Канал","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":300,"fan_devir_rpm":2095,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1349,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"source_row":1350,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.38"},{"fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":301,"fan_devir_rpm":2099,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":67.4,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":0.3,"akim_yonu":"В","source_row":1351,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.38"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":300,"resirkulasyon_dis_hava_m3h_2":300,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":73.6,"ses_sonrasi_dBA":53.5,"susturucu_dP_Pa":0.3,"source_row":1352,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.38"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.39","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.7,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":6.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1353,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":6.8,"source_row":1354,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.39"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.40","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 065 L","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":5420,"fan_statik_Pa":600,"fan_tam_Pa":631,"fan_devir_rpm":2719,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.2,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1355,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":60.7,"susturucu_dP_Pa":11.1,"source_row":1356,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.40"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.41","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2130,"fan_statik_Pa":400,"fan_tam_Pa":433,"fan_devir_rpm":2487,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.4,"ses_sonrasi_dBA":51,"susturucu_dP_Pa":9.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1357,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.1,"ses_sonrasi_dBA":55.8,"susturucu_dP_Pa":9.9,"source_row":1358,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.41"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.42","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":280,"fan_statik_Pa":400,"fan_tam_Pa":400,"fan_devir_rpm":2415,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":280,"resirkulasyon_dis_hava_m3h_2":280,"resirkulasyon_dP_Pa":0.2,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1359,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":280,"resirkulasyon_dis_hava_m3h_2":280,"resirkulasyon_dP_Pa":0.2,"source_row":1360,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.42"},{"fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":280,"fan_statik_Pa":400,"fan_tam_Pa":401,"fan_devir_rpm":2418,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":280,"resirkulasyon_dis_hava_m3h_2":280,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":69.8,"ses_sonrasi_dBA":53.1,"susturucu_dP_Pa":0.2,"akim_yonu":"В","source_row":1361,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.42"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":280,"resirkulasyon_dis_hava_m3h_2":280,"resirkulasyon_dP_Pa":0.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.7,"ses_sonrasi_dBA":56.5,"susturucu_dP_Pa":0.2,"source_row":1362,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.42"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.43","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.6,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1363,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":6.3,"source_row":1364,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.43"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.44","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":590,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":4.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1365,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.6,"ses_sonrasi_dBA":49.7,"susturucu_dP_Pa":4.2,"source_row":1366,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.44"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.45","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":870,"fan_statik_Pa":300,"fan_tam_Pa":315,"fan_devir_rpm":2347,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.2,"ses_sonrasi_dBA":43.3,"susturucu_dP_Pa":4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1367,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":46.8,"susturucu_dP_Pa":4,"source_row":1368,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.45"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.46","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":680,"fan_statik_Pa":300,"fan_tam_Pa":316,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.2,"ses_sonrasi_dBA":45.4,"susturucu_dP_Pa":5.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1369,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":48.7,"susturucu_dP_Pa":5.6,"source_row":1370,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.46"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.47","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1620,"fan_statik_Pa":400,"fan_tam_Pa":419,"fan_devir_rpm":2684,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69,"ses_sonrasi_dBA":50.4,"susturucu_dP_Pa":5.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1371,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.4,"ses_sonrasi_dBA":54.4,"susturucu_dP_Pa":5.7,"source_row":1372,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.47"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.48","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1373,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":1374,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.48"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.49","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1375,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":1376,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.49"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.50","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":580,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.1,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":4.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1377,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":49.8,"susturucu_dP_Pa":4.1,"source_row":1378,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.50"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"В.3.51","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":90,"fan_statik_Pa":200,"fan_tam_Pa":220,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.3,"ses_sonrasi_dBA":45.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1379,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":50.2,"susturucu_dP_Pa":6.3,"source_row":1380,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.3.51"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":3},{"sistem_kodu":"П.3.1","adet":1,"oda_adi":"-1.70.26","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FRRT.C40","fan_adet":2,"fan_debi_m3h":3820,"fan_statik_Pa":800,"fan_tam_Pa":1863,"fan_devir_rpm":2983,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3820,"resirkulasyon_dis_hava_m3h_2":3820,"resirkulasyon_dP_Pa":22.5,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":58.9,"hava_isitici_dP_Pa":23.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":215.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.9,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":5.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.26","source_row":1381,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.7,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":5.5,"source_row":1382,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":307.5,"filtre_dP_son_Pa":550,"source_row":1383,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.1"},{"fan_model":"FRRT.C40","fan_adet":2,"fan_debi_m3h":3820,"fan_statik_Pa":800,"fan_tam_Pa":1863,"fan_devir_rpm":2983,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3820,"resirkulasyon_dis_hava_m3h_2":3820,"resirkulasyon_dP_Pa":22.5,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":23.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":51.4,"sogutma_dP_Pa":215.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.9,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":5.5,"akim_yonu":"П","notlar":"Летний","source_row":1384,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.1"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9.1,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.7,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":5.5,"source_row":1385,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":307.5,"filtre_dP_son_Pa":550,"source_row":1386,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.2","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FRRT.C40","fan_adet":2,"fan_debi_m3h":5320,"fan_statik_Pa":800,"fan_tam_Pa":1734,"fan_devir_rpm":2982,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5320,"resirkulasyon_dis_hava_m3h_2":5320,"resirkulasyon_dP_Pa":18.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":82.1,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":170.7,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":63.5,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1387,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.4,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":233.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.1,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":5.2,"source_row":1388,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.2"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":287.3,"filtre_dP_son_Pa":550,"source_row":1389,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.2"},{"fan_model":"FRRT.C40","fan_adet":2,"fan_debi_m3h":5320,"fan_statik_Pa":800,"fan_tam_Pa":1734,"fan_devir_rpm":2982,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5320,"resirkulasyon_dis_hava_m3h_2":5320,"resirkulasyon_dP_Pa":18.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":71.7,"sogutma_dP_Pa":170.7,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":63.5,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Летний","source_row":1390,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.2"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":12.7,"hava_isitici_dP_Pa":10.4,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":233.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.1,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":5.2,"source_row":1391,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.2"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":287.3,"filtre_dP_son_Pa":550,"source_row":1392,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.3","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRT.C35","fan_adet":2,"fan_debi_m3h":2270,"fan_statik_Pa":800,"fan_tam_Pa":1591,"fan_devir_rpm":3074,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":35,"hava_isitici_dP_Pa":14.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":52.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1393,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":3.9,"source_row":1394,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.4,"filtre_dP_son_Pa":550,"source_row":1395,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.3"},{"fan_model":"FRRT.C35","fan_adet":2,"fan_debi_m3h":2270,"fan_statik_Pa":800,"fan_tam_Pa":1591,"fan_devir_rpm":3074,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":16.3,"sogutma_dP_Pa":52.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Летний","source_row":1396,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.3"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":3.9,"source_row":1397,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.4,"filtre_dP_son_Pa":550,"source_row":1398,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.4","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1070,"fan_statik_Pa":400,"fan_tam_Pa":1117,"fan_devir_rpm":3255,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":16.5,"hava_isitici_dP_Pa":12.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":44.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":2.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1399,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":2.5,"source_row":1400,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288,"filtre_dP_son_Pa":550,"source_row":1401,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.4"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1070,"fan_statik_Pa":400,"fan_tam_Pa":1117,"fan_devir_rpm":3255,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7.7,"sogutma_dP_Pa":44.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.5,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":2.5,"akim_yonu":"П","notlar":"Летний","source_row":1402,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.4"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.2,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":2.5,"source_row":1403,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288,"filtre_dP_son_Pa":550,"source_row":1404,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.5","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":400,"fan_tam_Pa":1102,"fan_devir_rpm":3232,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.8,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":38.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1405,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":2,"source_row":1406,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.4,"filtre_dP_son_Pa":550,"source_row":1407,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.5"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":400,"fan_tam_Pa":1102,"fan_devir_rpm":3232,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.8,"sogutma_dP_Pa":38.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Летний","source_row":1408,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.5"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":2,"source_row":1409,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.4,"filtre_dP_son_Pa":550,"source_row":1410,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.6","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2520,"fan_statik_Pa":400,"fan_tam_Pa":1316,"fan_devir_rpm":3230,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":19.8,"hava_isitici_kW":38.7,"hava_isitici_dP_Pa":31,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":138,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":142.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":61.5,"susturucu_dP_Pa":9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1411,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":255.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.2,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":9,"source_row":1412,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":318.3,"filtre_dP_son_Pa":550,"source_row":1413,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.6"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2520,"fan_statik_Pa":400,"fan_tam_Pa":1316,"fan_devir_rpm":3230,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":138,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":18,"sogutma_dP_Pa":142.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":61.5,"susturucu_dP_Pa":9,"akim_yonu":"П","notlar":"Летний","source_row":1414,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.6"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":255.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.2,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":9,"source_row":1415,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":318.3,"filtre_dP_son_Pa":550,"source_row":1416,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.6"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.7","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1010,"fan_statik_Pa":400,"fan_tam_Pa":1109,"fan_devir_rpm":3242,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":15.6,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":41.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":2.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1417,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":72.6,"susturucu_dP_Pa":2.2,"source_row":1418,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.6,"filtre_dP_son_Pa":550,"source_row":1419,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.7"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1010,"fan_statik_Pa":400,"fan_tam_Pa":1109,"fan_devir_rpm":3242,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7.2,"sogutma_dP_Pa":41.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":2.2,"akim_yonu":"П","notlar":"Летний","source_row":1420,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.7"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":72.6,"susturucu_dP_Pa":2.2,"source_row":1421,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.6,"filtre_dP_son_Pa":550,"source_row":1422,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.7"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.8","adet":1,"oda_adi":"-1.70.03","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2930,"fan_statik_Pa":400,"fan_tam_Pa":1366,"fan_devir_rpm":2901,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2930,"resirkulasyon_dis_hava_m3h_2":2930,"resirkulasyon_dP_Pa":22.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":45.2,"hava_isitici_dP_Pa":21.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":202.7,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"-1.70.03","source_row":1423,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.3,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":6.5,"source_row":1424,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.7,"filtre_dP_son_Pa":550,"source_row":1425,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.8"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2930,"fan_statik_Pa":400,"fan_tam_Pa":1366,"fan_devir_rpm":2901,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2930,"resirkulasyon_dis_hava_m3h_2":2930,"resirkulasyon_dP_Pa":22.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":39.3,"sogutma_dP_Pa":202.7,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Летний","source_row":1426,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.8"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7,"hava_isitici_dP_Pa":12.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.3,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":6.5,"source_row":1427,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.7,"filtre_dP_son_Pa":550,"source_row":1428,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.9","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":400,"fan_tam_Pa":1069,"fan_devir_rpm":3180,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10.8,"hava_isitici_dP_Pa":4.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":24.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1429,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":1.1,"source_row":1430,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.5,"filtre_dP_son_Pa":550,"source_row":1431,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.9"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":700,"fan_statik_Pa":400,"fan_tam_Pa":1069,"fan_devir_rpm":3180,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":4.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.8,"sogutma_dP_Pa":24.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":1432,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.9"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":1.1,"source_row":1433,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.5,"filtre_dP_son_Pa":550,"source_row":1434,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.10","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":950,"fan_statik_Pa":400,"fan_tam_Pa":1101,"fan_devir_rpm":3230,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.7,"hava_isitici_dP_Pa":10.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":37.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1435,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":2,"source_row":1436,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.2,"filtre_dP_son_Pa":550,"source_row":1437,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.10"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":950,"fan_statik_Pa":400,"fan_tam_Pa":1101,"fan_devir_rpm":3230,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.7,"sogutma_dP_Pa":37.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Летний","source_row":1438,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.10"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":2,"source_row":1439,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.2,"filtre_dP_son_Pa":550,"source_row":1440,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.10"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.11","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2350,"fan_statik_Pa":400,"fan_tam_Pa":1279,"fan_devir_rpm":3168,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":36.2,"hava_isitici_dP_Pa":27.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":124.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":62.3,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1441,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.5,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":7.9,"source_row":1442,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.6,"filtre_dP_son_Pa":550,"source_row":1443,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.11"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2350,"fan_statik_Pa":400,"fan_tam_Pa":1279,"fan_devir_rpm":3168,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":27.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":16.7,"sogutma_dP_Pa":124.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":62.3,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1444,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.11"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.5,"ses_sonrasi_dBA":67.6,"susturucu_dP_Pa":7.9,"source_row":1445,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.6,"filtre_dP_son_Pa":550,"source_row":1446,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.12","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":300,"fan_tam_Pa":777,"fan_devir_rpm":4142,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.3,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":4.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1447,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":180.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":83.2,"susturucu_dP_Pa":0.1,"source_row":1448,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.9,"filtre_dP_son_Pa":550,"source_row":1449,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.12"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":300,"fan_tam_Pa":777,"fan_devir_rpm":4142,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1,"sogutma_dP_Pa":4.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1450,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.12"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":180.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":83.2,"susturucu_dP_Pa":0.1,"source_row":1451,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.9,"filtre_dP_son_Pa":550,"source_row":1452,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.13","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":912,"fan_devir_rpm":3281,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":22.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1453,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.9,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":0.9,"source_row":1454,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":225.7,"filtre_dP_son_Pa":550,"source_row":1455,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.13"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":912,"fan_devir_rpm":3281,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.5,"sogutma_dP_Pa":22.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Летний","source_row":1456,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.13"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.9,"ses_sonrasi_dBA":71.3,"susturucu_dP_Pa":0.9,"source_row":1457,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":225.7,"filtre_dP_son_Pa":550,"source_row":1458,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.14","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":952,"fan_devir_rpm":2999,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":8.6,"hava_isitici_dP_Pa":5.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":12.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1459,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":0.7,"source_row":1460,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.6,"filtre_dP_son_Pa":550,"source_row":1461,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.14"},{"fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":952,"fan_devir_rpm":2999,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.9,"sogutma_dP_Pa":12.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":1462,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.14"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":0.7,"source_row":1463,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.6,"filtre_dP_son_Pa":550,"source_row":1464,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.15","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас/мед","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1550,"fan_statik_Pa":400,"fan_tam_Pa":1123,"fan_devir_rpm":3310,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":18,"hava_isitici_kW":22.9,"hava_isitici_dP_Pa":21.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":102,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":63.3,"susturucu_dP_Pa":5.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1465,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":5.3,"source_row":1466,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":203.1,"filtre_dP_son_Pa":550,"source_row":1467,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.15"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1550,"fan_statik_Pa":400,"fan_tam_Pa":1123,"fan_devir_rpm":3310,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":13.9,"sogutma_dP_Pa":102,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":63.3,"susturucu_dP_Pa":5.3,"akim_yonu":"П","notlar":"Летний","source_row":1468,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.15"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":5.3,"source_row":1469,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":203.1,"filtre_dP_son_Pa":550,"source_row":1470,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.16","adet":1,"oda_adi":"1.70.11","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5790,"fan_statik_Pa":800,"fan_tam_Pa":1725,"fan_devir_rpm":3024,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5790,"resirkulasyon_dis_hava_m3h_2":5790,"resirkulasyon_dP_Pa":21.8,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":89.4,"hava_isitici_dP_Pa":20.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":194,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"1.70.11","source_row":1471,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":6.2,"source_row":1472,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.16"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.5,"filtre_dP_son_Pa":550,"source_row":1473,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.16"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5790,"fan_statik_Pa":800,"fan_tam_Pa":1725,"fan_devir_rpm":3024,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5790,"resirkulasyon_dis_hava_m3h_2":5790,"resirkulasyon_dP_Pa":21.8,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":76.4,"sogutma_dP_Pa":194,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":1474,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.16"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.3,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13.2,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":6.2,"source_row":1475,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.16"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.5,"filtre_dP_son_Pa":550,"source_row":1476,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.16"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.17","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5420,"fan_statik_Pa":800,"fan_tam_Pa":2227,"fan_devir_rpm":3331,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5420,"resirkulasyon_dis_hava_m3h_2":5420,"resirkulasyon_dP_Pa":45.2,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":83.7,"hava_isitici_dP_Pa":65.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":145.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_dP_Pa":501,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.3,"ses_sonrasi_dBA":67,"susturucu_dP_Pa":11.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1477,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":271.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.9,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":11.1,"source_row":1478,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":340.3,"filtre_dP_son_Pa":550,"source_row":1479,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.17"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5420,"fan_statik_Pa":800,"fan_tam_Pa":2227,"fan_devir_rpm":3331,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5420,"resirkulasyon_dis_hava_m3h_2":5420,"resirkulasyon_dP_Pa":45.2,"hava_isitici_tipi":"HW.3<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":65.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":145.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":72.2,"sogutma_dP_Pa":501,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.3,"ses_sonrasi_dBA":67,"susturucu_dP_Pa":11.1,"akim_yonu":"П","notlar":"Летний","source_row":1480,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.17"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":12.8,"hava_isitici_dP_Pa":25.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":271.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.9,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":11.1,"source_row":1481,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":340.3,"filtre_dP_son_Pa":550,"source_row":1482,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.18","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17.5,"hava_isitici_kW":47.3,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1483,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1484,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1485,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1486,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1487,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1488,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.18.р","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17.5,"hava_isitici_kW":47.3,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1489,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1490,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1491,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1492,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1493,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1494,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.18.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.19","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17.5,"hava_isitici_kW":47.3,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1495,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1496,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1497,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1498,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1499,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1500,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.19.р","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17.5,"hava_isitici_kW":47.3,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1501,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1502,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1503,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1504,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1505,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1506,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.19.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.20","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":5730,"fan_statik_Pa":800,"fan_tam_Pa":1719,"fan_devir_rpm":3014,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5730,"resirkulasyon_dis_hava_m3h_2":5730,"resirkulasyon_dP_Pa":21.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":88.4,"hava_isitici_dP_Pa":20,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":190.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1507,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.1,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":6,"source_row":1508,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.20"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.2,"filtre_dP_son_Pa":550,"source_row":1509,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.20"},{"fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":5730,"fan_statik_Pa":800,"fan_tam_Pa":1719,"fan_devir_rpm":3014,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5730,"resirkulasyon_dis_hava_m3h_2":5730,"resirkulasyon_dP_Pa":21.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":77.3,"sogutma_dP_Pa":190.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":62.7,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Летний","source_row":1510,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.20"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13.7,"hava_isitici_dP_Pa":11.7,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.1,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":6,"source_row":1511,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.20"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.2,"filtre_dP_son_Pa":550,"source_row":1512,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.20"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.21","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":50,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1513,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1514,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1515,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1516,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1517,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1518,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.21.р","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":50,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1519,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1520,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1521,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":800,"fan_tam_Pa":1827,"fan_devir_rpm":3344,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1522,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.7,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":7.9,"source_row":1523,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":1524,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.21.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.22","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FECRT.R25A","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":800,"fan_tam_Pa":1213,"fan_devir_rpm":3732,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":440,"resirkulasyon_dis_hava_m3h_2":440,"resirkulasyon_dP_Pa":2,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.8,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":17.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93,"ses_sonrasi_dBA":78.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1525,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":114.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98,"ses_sonrasi_dBA":83.4,"susturucu_dP_Pa":0.4,"source_row":1526,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":140.8,"filtre_dP_son_Pa":550,"source_row":1527,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.22"},{"fan_model":"FECRT.R25A","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":800,"fan_tam_Pa":1213,"fan_devir_rpm":3732,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":440,"resirkulasyon_dis_hava_m3h_2":440,"resirkulasyon_dP_Pa":2,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":5.9,"sogutma_dP_Pa":17.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93,"ses_sonrasi_dBA":78.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":1528,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.22"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.1,"hava_isitici_dP_Pa":2.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":114.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98,"ses_sonrasi_dBA":83.4,"susturucu_dP_Pa":0.4,"source_row":1529,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":140.8,"filtre_dP_son_Pa":550,"source_row":1530,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.22"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.23","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":400,"fan_tam_Pa":1038,"fan_devir_rpm":3431,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":240,"resirkulasyon_dis_hava_m3h_2":240,"resirkulasyon_dP_Pa":0.6,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.7,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":8.4,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.3,"ses_sonrasi_dBA":79.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1531,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.3,"ses_sonrasi_dBA":84.2,"susturucu_dP_Pa":0.1,"source_row":1532,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.7,"filtre_dP_son_Pa":550,"source_row":1533,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.23"},{"fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":400,"fan_tam_Pa":1038,"fan_devir_rpm":3431,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":240,"resirkulasyon_dis_hava_m3h_2":240,"resirkulasyon_dP_Pa":0.6,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":3.2,"sogutma_dP_Pa":8.4,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.3,"ses_sonrasi_dBA":79.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1534,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.23"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.6,"hava_isitici_dP_Pa":1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.3,"ses_sonrasi_dBA":84.2,"susturucu_dP_Pa":0.1,"source_row":1535,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.7,"filtre_dP_son_Pa":550,"source_row":1536,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.23"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.24","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":750,"fan_statik_Pa":400,"fan_tam_Pa":1129,"fan_devir_rpm":3268,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":750,"resirkulasyon_dis_hava_m3h_2":750,"resirkulasyon_dP_Pa":5.9,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":11.6,"hava_isitici_dP_Pa":7.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":69.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.3,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":1.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1537,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":4.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.1,"ses_sonrasi_dBA":74.1,"susturucu_dP_Pa":1.2,"source_row":1538,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":281.4,"filtre_dP_son_Pa":550,"source_row":1539,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.24"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":750,"fan_statik_Pa":400,"fan_tam_Pa":1129,"fan_devir_rpm":3268,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":750,"resirkulasyon_dis_hava_m3h_2":750,"resirkulasyon_dP_Pa":5.9,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":10.1,"sogutma_dP_Pa":69.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.3,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":1.2,"akim_yonu":"П","notlar":"Летний","source_row":1540,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.24"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.8,"hava_isitici_dP_Pa":4.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.1,"ses_sonrasi_dBA":74.1,"susturucu_dP_Pa":1.2,"source_row":1541,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.24"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":281.4,"filtre_dP_son_Pa":550,"source_row":1542,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.24"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.25","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":870,"fan_statik_Pa":400,"fan_tam_Pa":1161,"fan_devir_rpm":3316,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":870,"resirkulasyon_dis_hava_m3h_2":870,"resirkulasyon_dP_Pa":7.9,"hava_isitici_tipi":"HW.3<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13.4,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":85.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1543,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.2,"ses_sonrasi_dBA":73.9,"susturucu_dP_Pa":1.7,"source_row":1544,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.25"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.6,"filtre_dP_son_Pa":550,"source_row":1545,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.25"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":870,"fan_statik_Pa":400,"fan_tam_Pa":1161,"fan_devir_rpm":3316,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":870,"resirkulasyon_dis_hava_m3h_2":870,"resirkulasyon_dP_Pa":7.9,"hava_isitici_tipi":"HW.3<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":11.7,"sogutma_dP_Pa":85.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Летний","source_row":1546,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.25"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.1,"hava_isitici_dP_Pa":5.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.2,"ses_sonrasi_dBA":73.9,"susturucu_dP_Pa":1.7,"source_row":1547,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.25"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283.6,"filtre_dP_son_Pa":550,"source_row":1548,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.25"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.26","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":680,"fan_statik_Pa":400,"fan_tam_Pa":1069,"fan_devir_rpm":3180,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10.5,"hava_isitici_dP_Pa":6.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":23.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1549,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.8,"susturucu_dP_Pa":1,"source_row":1550,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.2,"filtre_dP_son_Pa":550,"source_row":1551,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.26"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":680,"fan_statik_Pa":400,"fan_tam_Pa":1069,"fan_devir_rpm":3180,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.7,"sogutma_dP_Pa":23.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Летний","source_row":1552,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.26"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.8,"susturucu_dP_Pa":1,"source_row":1553,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.2,"filtre_dP_son_Pa":550,"source_row":1554,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.26"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.27","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1320,"fan_statik_Pa":400,"fan_tam_Pa":1175,"fan_devir_rpm":3344,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":20.4,"hava_isitici_dP_Pa":17.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":80,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":3.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1555,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.4,"susturucu_dP_Pa":3.8,"source_row":1556,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":294.7,"filtre_dP_son_Pa":550,"source_row":1557,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.27"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1320,"fan_statik_Pa":400,"fan_tam_Pa":1175,"fan_devir_rpm":3344,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":9.3,"sogutma_dP_Pa":80,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.3,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":3.8,"akim_yonu":"П","notlar":"Летний","source_row":1558,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.27"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.4,"susturucu_dP_Pa":3.8,"source_row":1559,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":294.7,"filtre_dP_son_Pa":550,"source_row":1560,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.27"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.28","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":400,"fan_tam_Pa":810,"fan_devir_rpm":4203,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":120,"resirkulasyon_dis_hava_m3h_2":120,"resirkulasyon_dP_Pa":0.4,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.9,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":100.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":6.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.5,"ses_sonrasi_dBA":76.4,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1561,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.5,"ses_sonrasi_dBA":84.4,"susturucu_dP_Pa":0.1,"source_row":1562,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.6,"filtre_dP_son_Pa":550,"source_row":1563,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.28"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":400,"fan_tam_Pa":810,"fan_devir_rpm":4203,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":120,"resirkulasyon_dis_hava_m3h_2":120,"resirkulasyon_dP_Pa":0.4,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":100.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":1.6,"sogutma_dP_Pa":6.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.5,"ses_sonrasi_dBA":76.4,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1564,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.28"},{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.3,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.5,"ses_sonrasi_dBA":84.4,"susturucu_dP_Pa":0.1,"source_row":1565,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.6,"filtre_dP_son_Pa":550,"source_row":1566,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.28"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.29","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":400,"fan_tam_Pa":810,"fan_devir_rpm":4203,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":120,"resirkulasyon_dis_hava_m3h_2":120,"resirkulasyon_dP_Pa":0.4,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.9,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":100.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":6.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.5,"ses_sonrasi_dBA":76.4,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1567,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.5,"ses_sonrasi_dBA":84.4,"susturucu_dP_Pa":0.1,"source_row":1568,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.6,"filtre_dP_son_Pa":550,"source_row":1569,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.29"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":400,"fan_tam_Pa":810,"fan_devir_rpm":4203,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":120,"resirkulasyon_dis_hava_m3h_2":120,"resirkulasyon_dP_Pa":0.4,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":100.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":1.6,"sogutma_dP_Pa":6.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.5,"ses_sonrasi_dBA":76.4,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1570,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.29"},{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.3,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.5,"ses_sonrasi_dBA":84.4,"susturucu_dP_Pa":0.1,"source_row":1571,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.6,"filtre_dP_son_Pa":550,"source_row":1572,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.29"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.30","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":400,"fan_tam_Pa":1109,"fan_devir_rpm":3238,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":650,"resirkulasyon_dis_hava_m3h_2":650,"resirkulasyon_dP_Pa":4.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":56.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.2,"ses_sonrasi_dBA":69.3,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1573,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":3.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90,"ses_sonrasi_dBA":74.3,"susturucu_dP_Pa":0.9,"source_row":1574,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":1575,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.30"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":400,"fan_tam_Pa":1109,"fan_devir_rpm":3238,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":650,"resirkulasyon_dis_hava_m3h_2":650,"resirkulasyon_dP_Pa":4.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":8.7,"sogutma_dP_Pa":56.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.2,"ses_sonrasi_dBA":69.3,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Летний","source_row":1576,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.30"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.5,"hava_isitici_dP_Pa":3.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90,"ses_sonrasi_dBA":74.3,"susturucu_dP_Pa":0.9,"source_row":1577,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":1578,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.30"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.31","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FECRT.E35A","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":800,"fan_tam_Pa":1430,"fan_devir_rpm":2708,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":3.25,"motor_akim_A":5.1,"motor_devir_rpm":3200,"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.5,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":2.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":112.8,"ses_sonrasi_dBA":95.6,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1579,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":117.8,"ses_sonrasi_dBA":100.6,"susturucu_dP_Pa":0.1,"source_row":1580,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.3,"filtre_dP_son_Pa":550,"source_row":1581,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.31"},{"fan_model":"FECRT.E35A","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":800,"fan_tam_Pa":1430,"fan_devir_rpm":2708,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":3.25,"motor_akim_A":5.1,"motor_devir_rpm":3200,"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.9,"sogutma_dP_Pa":2.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":112.8,"ses_sonrasi_dBA":95.6,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1582,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.31"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":117.8,"ses_sonrasi_dBA":100.6,"susturucu_dP_Pa":0.1,"source_row":1583,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.3,"filtre_dP_son_Pa":550,"source_row":1584,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.31"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.32","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2060,"fan_statik_Pa":800,"fan_tam_Pa":1591,"fan_devir_rpm":3070,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2060,"resirkulasyon_dis_hava_m3h_2":2060,"resirkulasyon_dP_Pa":11,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":31.8,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.06","sogutma_adet":1,"sogutma_dP_Pa":94.2,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1585,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":3.2,"source_row":1586,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.2,"filtre_dP_son_Pa":550,"source_row":1587,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.32"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2060,"fan_statik_Pa":800,"fan_tam_Pa":1591,"fan_devir_rpm":3070,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2060,"resirkulasyon_dis_hava_m3h_2":2060,"resirkulasyon_dP_Pa":11,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.30.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":27.4,"sogutma_dP_Pa":94.2,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":3.2,"akim_yonu":"П","notlar":"Летний","source_row":1588,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.32"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.9,"hava_isitici_dP_Pa":7.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":3.2,"source_row":1589,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.2,"filtre_dP_son_Pa":550,"source_row":1590,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.32"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"П.3.33","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"Мед","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FECRT.E35A","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":800,"fan_tam_Pa":1432,"fan_devir_rpm":2831,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":3.25,"motor_akim_A":5.1,"motor_devir_rpm":3200,"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6,"hava_isitici_dP_Pa":0.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":3.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":112.7,"ses_sonrasi_dBA":95.6,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1591,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":117.7,"ses_sonrasi_dBA":100.6,"susturucu_dP_Pa":0.1,"source_row":1592,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.5,"filtre_dP_son_Pa":550,"source_row":1593,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.33"},{"fan_model":"FECRT.E35A","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":800,"fan_tam_Pa":1432,"fan_devir_rpm":2831,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":3.25,"motor_akim_A":5.1,"motor_devir_rpm":3200,"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.6,"sogutma_dP_Pa":3.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":112.7,"ses_sonrasi_dBA":95.6,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1594,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.33"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":117.7,"ses_sonrasi_dBA":100.6,"susturucu_dP_Pa":0.1,"source_row":1595,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":275.5,"filtre_dP_son_Pa":550,"source_row":1596,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.3.33"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":3},{"sistem_kodu":"В.4.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2430,"fan_statik_Pa":400,"fan_tam_Pa":442,"fan_devir_rpm":2685,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.6,"ses_sonrasi_dBA":52.6,"susturucu_dP_Pa":12.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1597,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":57.6,"susturucu_dP_Pa":12.9,"source_row":1598,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":351,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.2,"ses_sonrasi_dBA":50.1,"susturucu_dP_Pa":15.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1599,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":55.1,"susturucu_dP_Pa":15.1,"source_row":1600,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":410,"fan_statik_Pa":200,"fan_tam_Pa":227,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":8.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1601,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":59,"susturucu_dP_Pa":8.1,"source_row":1602,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.3"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":210,"fan_statik_Pa":200,"fan_tam_Pa":217,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":5.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1603,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.1,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":5.2,"source_row":1604,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.4"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"si