stem_kodu":"В.4.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":50,"fan_statik_Pa":200,"fan_tam_Pa":206,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65.3,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":1.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1605,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.3,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":1.9,"source_row":1606,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.5"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":890,"fan_statik_Pa":300,"fan_tam_Pa":327,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.5,"ses_sonrasi_dBA":43.5,"susturucu_dP_Pa":9.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1607,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.5,"ses_sonrasi_dBA":47.1,"susturucu_dP_Pa":9.5,"source_row":1608,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.6"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1370,"fan_statik_Pa":400,"fan_tam_Pa":413,"fan_devir_rpm":2494,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.1,"ses_sonrasi_dBA":49.1,"susturucu_dP_Pa":4.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1609,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.5,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":4.1,"source_row":1610,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.7"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.8","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":280,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.1,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":9.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1611,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.1,"ses_sonrasi_dBA":51.3,"susturucu_dP_Pa":9.2,"source_row":1612,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":3210,"fan_statik_Pa":400,"fan_tam_Pa":449,"fan_devir_rpm":2456,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.6,"ses_sonrasi_dBA":53.7,"susturucu_dP_Pa":14.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1613,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":14.7,"source_row":1614,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.9"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.7,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":6.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1615,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":6.8,"source_row":1616,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.10"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":450,"fan_statik_Pa":200,"fan_tam_Pa":233,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.8,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":9.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1617,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.8,"ses_sonrasi_dBA":57.7,"susturucu_dP_Pa":9.8,"source_row":1618,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.11"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1500,"fan_statik_Pa":400,"fan_tam_Pa":416,"fan_devir_rpm":2588,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.9,"ses_sonrasi_dBA":49.6,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1619,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.3,"ses_sonrasi_dBA":53.4,"susturucu_dP_Pa":4.9,"source_row":1620,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.12"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.13","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":50,"fan_statik_Pa":200,"fan_tam_Pa":206,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65.3,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":1.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1621,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.3,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":1.9,"source_row":1622,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.13"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.14","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FEC.R22","fan_adet":1,"fan_debi_m3h":530,"fan_statik_Pa":300,"fan_tam_Pa":306,"fan_devir_rpm":2411,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.21,"motor_akim_A":1.6,"motor_devir_rpm":3000,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.3,"ses_sonrasi_dBA":59.7,"susturucu_dP_Pa":1.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1623,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":64.7,"susturucu_dP_Pa":1.5,"source_row":1624,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.14"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.15","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2310,"fan_statik_Pa":400,"fan_tam_Pa":438,"fan_devir_rpm":2603,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":71.7,"ses_sonrasi_dBA":52,"susturucu_dP_Pa":11.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1625,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.4,"ses_sonrasi_dBA":56.9,"susturucu_dP_Pa":11.7,"source_row":1626,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.15"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.16","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":380,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.3,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1627,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7,"source_row":1628,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.16"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":200,"fan_tam_Pa":235,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.7,"ses_sonrasi_dBA":46.1,"susturucu_dP_Pa":10.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1629,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.7,"ses_sonrasi_dBA":50.8,"susturucu_dP_Pa":10.6,"source_row":1630,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.17"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.18","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2710,"fan_statik_Pa":400,"fan_tam_Pa":453,"fan_devir_rpm":2881,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.6,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":16.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1631,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.2,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":16.1,"source_row":1632,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.18"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1633,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":1634,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.19"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":580,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.1,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":4.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1635,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":49.8,"susturucu_dP_Pa":4.1,"source_row":1636,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.20"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1420,"fan_statik_Pa":300,"fan_tam_Pa":341,"fan_devir_rpm":2971,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68.3,"ses_sonrasi_dBA":45.8,"susturucu_dP_Pa":10.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1637,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76,"ses_sonrasi_dBA":50.8,"susturucu_dP_Pa":10.7,"source_row":1638,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.21"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":300,"fan_tam_Pa":318,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64,"ses_sonrasi_dBA":45.1,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1639,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":48.3,"susturucu_dP_Pa":6.3,"source_row":1640,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.22"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1570,"fan_statik_Pa":300,"fan_tam_Pa":318,"fan_devir_rpm":2468,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":49.1,"susturucu_dP_Pa":5.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1641,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":5.4,"source_row":1642,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.23"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":200,"fan_statik_Pa":200,"fan_tam_Pa":216,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.3,"ses_sonrasi_dBA":48.2,"susturucu_dP_Pa":4.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1643,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.3,"ses_sonrasi_dBA":53,"susturucu_dP_Pa":4.7,"source_row":1644,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.24"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":330,"fan_statik_Pa":300,"fan_tam_Pa":318,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.2,"ses_sonrasi_dBA":56.4,"susturucu_dP_Pa":5.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1645,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":77.2,"ses_sonrasi_dBA":61.4,"susturucu_dP_Pa":5.3,"source_row":1646,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.25"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":0,"talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":70,"fan_statik_Pa":200,"fan_tam_Pa":212,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.8,"ses_sonrasi_dBA":46.4,"susturucu_dP_Pa":3.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1647,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.8,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":3.8,"source_row":1648,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.26"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":0,"talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":350,"fan_statik_Pa":300,"fan_tam_Pa":320,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.8,"ses_sonrasi_dBA":55.8,"susturucu_dP_Pa":5.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1649,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.8,"ses_sonrasi_dBA":60.8,"susturucu_dP_Pa":5.9,"source_row":1650,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.27"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.28","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2200,"fan_statik_Pa":400,"fan_tam_Pa":435,"fan_devir_rpm":2530,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.8,"ses_sonrasi_dBA":51.4,"susturucu_dP_Pa":10.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1651,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.6,"ses_sonrasi_dBA":56.2,"susturucu_dP_Pa":10.6,"source_row":1652,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.28"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.29","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C22","fan_adet":2,"fan_debi_m3h":800,"fan_statik_Pa":400,"fan_tam_Pa":405,"fan_devir_rpm":2545,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.9,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":1.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1653,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.3,"ses_sonrasi_dBA":50.3,"susturucu_dP_Pa":1.4,"source_row":1654,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.29"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":224,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.9,"ses_sonrasi_dBA":41.8,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1655,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.9,"ses_sonrasi_dBA":45.8,"susturucu_dP_Pa":7.1,"source_row":1656,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.30"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1380,"fan_statik_Pa":300,"fan_tam_Pa":339,"fan_devir_rpm":2918,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.8,"ses_sonrasi_dBA":45.5,"susturucu_dP_Pa":10.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1657,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.5,"ses_sonrasi_dBA":50.4,"susturucu_dP_Pa":10.1,"source_row":1658,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.31"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1580,"fan_statik_Pa":300,"fan_tam_Pa":318,"fan_devir_rpm":2477,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.6,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":5.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1659,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":5.5,"source_row":1660,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.32"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":410,"fan_statik_Pa":300,"fan_tam_Pa":327,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":8.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1661,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":59,"susturucu_dP_Pa":8.1,"source_row":1662,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.33"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":350,"fan_statik_Pa":200,"fan_tam_Pa":220,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.8,"ses_sonrasi_dBA":55.8,"susturucu_dP_Pa":5.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1663,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.8,"ses_sonrasi_dBA":60.8,"susturucu_dP_Pa":5.9,"source_row":1664,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.34"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2580,"fan_statik_Pa":300,"fan_tam_Pa":348,"fan_devir_rpm":2661,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":14.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1665,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.9,"ses_sonrasi_dBA":57.7,"susturucu_dP_Pa":14.6,"source_row":1666,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.35"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"В.4.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":190,"fan_statik_Pa":200,"fan_tam_Pa":239,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.1,"ses_sonrasi_dBA":40.5,"susturucu_dP_Pa":11.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1667,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.1,"ses_sonrasi_dBA":44.2,"susturucu_dP_Pa":11.4,"source_row":1668,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.4.37"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":4},{"sistem_kodu":"П.4.1","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3360,"fan_statik_Pa":400,"fan_tam_Pa":1454,"fan_devir_rpm":3022,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3360,"resirkulasyon_dis_hava_m3h_2":3360,"resirkulasyon_dP_Pa":29.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":51.8,"hava_isitici_dP_Pa":27.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":250.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":60.8,"susturucu_dP_Pa":8.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1669,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":253.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":8.5,"source_row":1670,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":315.3,"filtre_dP_son_Pa":550,"source_row":1671,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.1"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3360,"fan_statik_Pa":400,"fan_tam_Pa":1454,"fan_devir_rpm":3022,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3360,"resirkulasyon_dis_hava_m3h_2":3360,"resirkulasyon_dP_Pa":29.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":27.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":44.9,"sogutma_dP_Pa":250.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.7,"ses_sonrasi_dBA":60.8,"susturucu_dP_Pa":8.5,"akim_yonu":"П","notlar":"Летний","source_row":1672,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.1"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":15.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":253.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":8.5,"source_row":1673,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":315.3,"filtre_dP_son_Pa":550,"source_row":1674,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.2","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":790,"fan_statik_Pa":400,"fan_tam_Pa":1081,"fan_devir_rpm":3199,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":12.2,"hava_isitici_dP_Pa":8.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":29,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":1.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1675,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":73.5,"susturucu_dP_Pa":1.4,"source_row":1676,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":282.1,"filtre_dP_son_Pa":550,"source_row":1677,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.2"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":790,"fan_statik_Pa":400,"fan_tam_Pa":1081,"fan_devir_rpm":3199,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":5.4,"sogutma_dP_Pa":29,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":1.4,"akim_yonu":"П","notlar":"Летний","source_row":1678,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.2"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":73.5,"susturucu_dP_Pa":1.4,"source_row":1679,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":282.1,"filtre_dP_son_Pa":550,"source_row":1680,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.3","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.6,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":20.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1681,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":1682,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.1,"filtre_dP_son_Pa":550,"source_row":1683,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.3"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.2<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":101.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.4,"sogutma_dP_Pa":20.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":1684,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.3"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.7,"source_row":1685,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.1,"filtre_dP_son_Pa":550,"source_row":1686,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.4","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1650,"fan_statik_Pa":700,"fan_tam_Pa":1558,"fan_devir_rpm":3417,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1650,"resirkulasyon_dis_hava_m3h_2":1650,"resirkulasyon_dP_Pa":14.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":25.5,"hava_isitici_dP_Pa":15.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":142.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":69.8,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1687,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":9.1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":3.9,"source_row":1688,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.5,"filtre_dP_son_Pa":550,"source_row":1689,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.4"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1650,"fan_statik_Pa":700,"fan_tam_Pa":1558,"fan_devir_rpm":3417,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1650,"resirkulasyon_dis_hava_m3h_2":1650,"resirkulasyon_dP_Pa":14.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":22.2,"sogutma_dP_Pa":142.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":69.8,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Летний","source_row":1690,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.4"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.9,"hava_isitici_dP_Pa":9.1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":3.9,"source_row":1691,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.5,"filtre_dP_son_Pa":550,"source_row":1692,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.5","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2570,"fan_statik_Pa":700,"fan_tam_Pa":1596,"fan_devir_rpm":3092,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2570,"resirkulasyon_dis_hava_m3h_2":2570,"resirkulasyon_dP_Pa":17.2,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":39.7,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":162.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1693,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.3,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":5,"source_row":1694,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":1695,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.5"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2570,"fan_statik_Pa":700,"fan_tam_Pa":1596,"fan_devir_rpm":3092,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2570,"resirkulasyon_dis_hava_m3h_2":2570,"resirkulasyon_dP_Pa":17.2,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":34.6,"sogutma_dP_Pa":162.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5,"akim_yonu":"П","notlar":"Летний","source_row":1696,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.5"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.1,"hava_isitici_dP_Pa":10.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.3,"ses_sonrasi_dBA":69.1,"susturucu_dP_Pa":5,"source_row":1697,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":1698,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.6","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3780,"fan_statik_Pa":400,"fan_tam_Pa":1350,"fan_devir_rpm":2973,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":58.3,"hava_isitici_dP_Pa":34,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":139.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":156,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.8,"ses_sonrasi_dBA":58.5,"susturucu_dP_Pa":10.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1699,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":261.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":63.6,"susturucu_dP_Pa":10.8,"source_row":1700,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":326.1,"filtre_dP_son_Pa":550,"source_row":1701,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.6"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3780,"fan_statik_Pa":400,"fan_tam_Pa":1350,"fan_devir_rpm":2973,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":34,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":139.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":27.2,"sogutma_dP_Pa":156,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.8,"ses_sonrasi_dBA":58.5,"susturucu_dP_Pa":10.8,"akim_yonu":"П","notlar":"Летний","source_row":1702,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.6"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":261.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":63.6,"susturucu_dP_Pa":10.8,"source_row":1703,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":326.1,"filtre_dP_son_Pa":550,"source_row":1704,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.6"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.7","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1040,"fan_statik_Pa":400,"fan_tam_Pa":1060,"fan_devir_rpm":3171,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":16,"hava_isitici_dP_Pa":12.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":42.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":2.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1705,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.6,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":2.4,"source_row":1706,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":234.7,"filtre_dP_son_Pa":550,"source_row":1707,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.7"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1040,"fan_statik_Pa":400,"fan_tam_Pa":1060,"fan_devir_rpm":3171,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7.4,"sogutma_dP_Pa":42.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":2.4,"akim_yonu":"П","notlar":"Летний","source_row":1708,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.7"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":233.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.6,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":2.4,"source_row":1709,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":234.7,"filtre_dP_son_Pa":550,"source_row":1710,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.7"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.8","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2330,"fan_statik_Pa":400,"fan_tam_Pa":1443,"fan_devir_rpm":3347,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2330,"resirkulasyon_dis_hava_m3h_2":2330,"resirkulasyon_dP_Pa":28.8,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":36,"hava_isitici_dP_Pa":26.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":246.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":7.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1711,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":69.7,"susturucu_dP_Pa":7.7,"source_row":1712,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312,"filtre_dP_son_Pa":550,"source_row":1713,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.8"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2330,"fan_statik_Pa":400,"fan_tam_Pa":1443,"fan_devir_rpm":3347,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2330,"resirkulasyon_dis_hava_m3h_2":2330,"resirkulasyon_dP_Pa":28.8,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":26.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":136.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":31.4,"sogutma_dP_Pa":246.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":7.7,"akim_yonu":"П","notlar":"Летний","source_row":1714,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.8"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.6,"hava_isitici_dP_Pa":15.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":69.7,"susturucu_dP_Pa":7.7,"source_row":1715,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312,"filtre_dP_son_Pa":550,"source_row":1716,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.9","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2700,"fan_statik_Pa":700,"fan_tam_Pa":1622,"fan_devir_rpm":3125,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2700,"resirkulasyon_dis_hava_m3h_2":2700,"resirkulasyon_dP_Pa":18.9,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":41.7,"hava_isitici_dP_Pa":19.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":179.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1717,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":69,"susturucu_dP_Pa":5.5,"source_row":1718,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":301,"filtre_dP_son_Pa":550,"source_row":1719,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.9"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2700,"fan_statik_Pa":700,"fan_tam_Pa":1622,"fan_devir_rpm":3125,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":0,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2700,"resirkulasyon_dis_hava_m3h_2":2700,"resirkulasyon_dP_Pa":18.9,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":36.4,"sogutma_dP_Pa":179.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":64.1,"susturucu_dP_Pa":5.5,"akim_yonu":"П","notlar":"Летний","source_row":1720,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.9"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.4,"hava_isitici_dP_Pa":11.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":243.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":69,"susturucu_dP_Pa":5.5,"source_row":1721,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":301,"filtre_dP_son_Pa":550,"source_row":1722,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.10","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":648,"fan_devir_rpm":3072,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.6,"hava_isitici_dP_Pa":2.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":15.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":56.8,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1723,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":0.5,"source_row":1724,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":114,"filtre_dP_son_Pa":550,"source_row":1725,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.10"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":300,"fan_statik_Pa":300,"fan_tam_Pa":648,"fan_devir_rpm":3072,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2,"sogutma_dP_Pa":15.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":56.8,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Летний","source_row":1726,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.10"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.9,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":0.5,"source_row":1727,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":114,"filtre_dP_son_Pa":550,"source_row":1728,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.10"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.11","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2870,"fan_statik_Pa":400,"fan_tam_Pa":1222,"fan_devir_rpm":3200,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":44.3,"hava_isitici_dP_Pa":21.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":98,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":59,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1729,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.3,"ses_sonrasi_dBA":64.4,"susturucu_dP_Pa":6.2,"source_row":1730,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":304.4,"filtre_dP_son_Pa":550,"source_row":1731,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.11"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2870,"fan_statik_Pa":400,"fan_tam_Pa":1222,"fan_devir_rpm":3200,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":20.4,"sogutma_dP_Pa":98,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":59,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":1732,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.11"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":246,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.3,"ses_sonrasi_dBA":64.4,"susturucu_dP_Pa":6.2,"source_row":1733,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":304.4,"filtre_dP_son_Pa":550,"source_row":1734,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.12","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":580,"fan_statik_Pa":300,"fan_tam_Pa":953,"fan_devir_rpm":3001,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9,"hava_isitici_dP_Pa":5.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":12.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1735,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.7,"source_row":1736,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.8,"filtre_dP_son_Pa":550,"source_row":1737,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.12"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":580,"fan_statik_Pa":300,"fan_tam_Pa":953,"fan_devir_rpm":3001,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4,"sogutma_dP_Pa":12.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.3,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":1738,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.12"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.7,"source_row":1739,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.8,"filtre_dP_son_Pa":550,"source_row":1740,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.13","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1330,"fan_statik_Pa":300,"fan_tam_Pa":1077,"fan_devir_rpm":3212,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":20.5,"hava_isitici_dP_Pa":17.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":80.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.1,"ses_sonrasi_dBA":64.9,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1741,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.6,"ses_sonrasi_dBA":69.9,"susturucu_dP_Pa":3.9,"source_row":1742,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295,"filtre_dP_son_Pa":550,"source_row":1743,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.13"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1330,"fan_statik_Pa":300,"fan_tam_Pa":1077,"fan_devir_rpm":3212,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":9.2,"sogutma_dP_Pa":80.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.1,"ses_sonrasi_dBA":64.9,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Летний","source_row":1744,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.13"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":239.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.6,"ses_sonrasi_dBA":69.9,"susturucu_dP_Pa":3.9,"source_row":1745,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295,"filtre_dP_son_Pa":550,"source_row":1746,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.14","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2140,"fan_statik_Pa":400,"fan_tam_Pa":1386,"fan_devir_rpm":3264,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2140,"resirkulasyon_dis_hava_m3h_2":2140,"resirkulasyon_dP_Pa":24.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":33,"hava_isitici_dP_Pa":23.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":215.6,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":65.2,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1747,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.7,"ses_sonrasi_dBA":70.5,"susturucu_dP_Pa":6.5,"source_row":1748,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.2,"filtre_dP_son_Pa":550,"source_row":1749,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.14"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2140,"fan_statik_Pa":400,"fan_tam_Pa":1386,"fan_devir_rpm":3264,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2140,"resirkulasyon_dis_hava_m3h_2":2140,"resirkulasyon_dP_Pa":24.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":23.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":28.8,"sogutma_dP_Pa":215.6,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.5,"ses_sonrasi_dBA":65.2,"susturucu_dP_Pa":6.5,"akim_yonu":"П","notlar":"Летний","source_row":1750,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.14"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.1,"hava_isitici_dP_Pa":13.6,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.7,"ses_sonrasi_dBA":70.5,"susturucu_dP_Pa":6.5,"source_row":1751,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":306.2,"filtre_dP_son_Pa":550,"source_row":1752,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.15","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":966,"fan_devir_rpm":3023,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":22.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1753,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":0.9,"source_row":1754,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":1755,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.15"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":966,"fan_devir_rpm":3023,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.5,"sogutma_dP_Pa":22.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Летний","source_row":1756,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.15"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":0.9,"source_row":1757,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":1758,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.16","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":902,"fan_devir_rpm":3261,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":19.7,"hava_isitici_kW":8.6,"hava_isitici_dP_Pa":3.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":18.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1759,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":71.7,"susturucu_dP_Pa":0.7,"source_row":1760,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":224.3,"filtre_dP_son_Pa":550,"source_row":1761,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.16"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":902,"fan_devir_rpm":3261,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":3.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.8,"sogutma_dP_Pa":18.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.4,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":1762,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.16"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":71.7,"susturucu_dP_Pa":0.7,"source_row":1763,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":224.3,"filtre_dP_son_Pa":550,"source_row":1764,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.16"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.17","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1920,"fan_statik_Pa":400,"fan_tam_Pa":1327,"fan_devir_rpm":3174,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1920,"resirkulasyon_dis_hava_m3h_2":1920,"resirkulasyon_dP_Pa":19.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":29.6,"hava_isitici_dP_Pa":19.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":182.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1765,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":5.2,"source_row":1766,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":300.1,"filtre_dP_son_Pa":550,"source_row":1767,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.17"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1920,"fan_statik_Pa":400,"fan_tam_Pa":1327,"fan_devir_rpm":3174,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1920,"resirkulasyon_dis_hava_m3h_2":1920,"resirkulasyon_dP_Pa":19.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":25.8,"sogutma_dP_Pa":182.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Летний","source_row":1768,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.17"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.6,"hava_isitici_dP_Pa":11.5,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":5.2,"source_row":1769,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":300.1,"filtre_dP_son_Pa":550,"source_row":1770,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.18","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":930,"fan_statik_Pa":700,"fan_tam_Pa":1417,"fan_devir_rpm":3253,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":930,"resirkulasyon_dis_hava_m3h_2":930,"resirkulasyon_dP_Pa":4.6,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.3,"hava_isitici_dP_Pa":4.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":62.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":1.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1771,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.4,"ses_sonrasi_dBA":77.1,"susturucu_dP_Pa":1.2,"source_row":1772,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":1773,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.18"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":930,"fan_statik_Pa":700,"fan_tam_Pa":1417,"fan_devir_rpm":3253,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":930,"resirkulasyon_dis_hava_m3h_2":930,"resirkulasyon_dP_Pa":4.6,"hava_isitici_tipi":"HW.21<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":4.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":12.5,"sogutma_dP_Pa":62.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":71.8,"susturucu_dP_Pa":1.2,"akim_yonu":"П","notlar":"Летний","source_row":1774,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.18"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.2,"hava_isitici_dP_Pa":4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.4,"ses_sonrasi_dBA":77.1,"susturucu_dP_Pa":1.2,"source_row":1775,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":1776,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.18"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.19","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":783,"fan_devir_rpm":4142,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":150,"resirkulasyon_dis_hava_m3h_2":150,"resirkulasyon_dP_Pa":0.7,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.3,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":8.9,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1777,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":83.2,"susturucu_dP_Pa":0.1,"source_row":1778,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.8,"filtre_dP_son_Pa":550,"source_row":1779,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.19"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":783,"fan_devir_rpm":4142,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":150,"resirkulasyon_dis_hava_m3h_2":150,"resirkulasyon_dP_Pa":0.7,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":2,"sogutma_dP_Pa":8.9,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1780,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.19"},{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.4,"hava_isitici_dP_Pa":1.1,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":83.2,"susturucu_dP_Pa":0.1,"source_row":1781,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.8,"filtre_dP_son_Pa":550,"source_row":1782,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"П.4.20","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2810,"fan_statik_Pa":400,"fan_tam_Pa":1343,"fan_devir_rpm":2869,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2810,"resirkulasyon_dis_hava_m3h_2":2810,"resirkulasyon_dP_Pa":20.5,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":43.4,"hava_isitici_dP_Pa":20.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":190.2,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.2,"ses_sonrasi_dBA":61.1,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1783,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.2,"ses_sonrasi_dBA":65.9,"susturucu_dP_Pa":6,"source_row":1784,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303.2,"filtre_dP_son_Pa":550,"source_row":1785,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.20"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":2810,"fan_statik_Pa":400,"fan_tam_Pa":1343,"fan_devir_rpm":2869,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2810,"resirkulasyon_dis_hava_m3h_2":2810,"resirkulasyon_dP_Pa":20.5,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":37.9,"sogutma_dP_Pa":190.2,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.2,"ses_sonrasi_dBA":61.1,"susturucu_dP_Pa":6,"akim_yonu":"П","notlar":"Летний","source_row":1786,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.20"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.7,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":245.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.2,"ses_sonrasi_dBA":65.9,"susturucu_dP_Pa":6,"source_row":1787,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":303.2,"filtre_dP_son_Pa":550,"source_row":1788,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.4.20"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":4},{"sistem_kodu":"В.5.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2080,"fan_statik_Pa":400,"fan_tam_Pa":431,"fan_devir_rpm":2456,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":9.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1789,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.8,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":9.5,"source_row":1790,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1791,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":1792,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":100,"fan_statik_Pa":200,"fan_tam_Pa":225,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64,"ses_sonrasi_dBA":45.1,"susturucu_dP_Pa":7.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1793,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69,"ses_sonrasi_dBA":49.7,"susturucu_dP_Pa":7.7,"source_row":1794,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.3"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":980,"fan_statik_Pa":400,"fan_tam_Pa":420,"fan_devir_rpm":2694,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.8,"ses_sonrasi_dBA":45.3,"susturucu_dP_Pa":5.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1795,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.1,"ses_sonrasi_dBA":49.5,"susturucu_dP_Pa":5.1,"source_row":1796,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.4"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":60,"fan_statik_Pa":200,"fan_tam_Pa":209,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65,"ses_sonrasi_dBA":46.8,"susturucu_dP_Pa":2.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1797,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":51.6,"susturucu_dP_Pa":2.8,"source_row":1798,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.5"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":240,"fan_statik_Pa":200,"fan_tam_Pa":223,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.7,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":6.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1799,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.7,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":6.8,"source_row":1800,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.6"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":200,"fan_tam_Pa":221,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.6,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1801,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":6.3,"source_row":1802,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.7"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.8","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1740,"fan_statik_Pa":400,"fan_tam_Pa":422,"fan_devir_rpm":2782,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":51.3,"susturucu_dP_Pa":6.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1803,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.5,"ses_sonrasi_dBA":55.3,"susturucu_dP_Pa":6.6,"source_row":1804,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":270,"fan_statik_Pa":200,"fan_tam_Pa":229,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.2,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":8.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1805,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.2,"ses_sonrasi_dBA":51.5,"susturucu_dP_Pa":8.6,"source_row":1806,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.9"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":216,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.5,"ses_sonrasi_dBA":46,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1807,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":4.9,"source_row":1808,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.10"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":0,"talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":580,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.1,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":4.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1809,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":49.8,"susturucu_dP_Pa":4.1,"source_row":1810,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.11"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1700,"fan_statik_Pa":400,"fan_tam_Pa":421,"fan_devir_rpm":2749,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.7,"ses_sonrasi_dBA":51,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1811,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.1,"ses_sonrasi_dBA":55,"susturucu_dP_Pa":6.3,"source_row":1812,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.12"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.13","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":200,"fan_tam_Pa":233,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.9,"ses_sonrasi_dBA":46.3,"susturucu_dP_Pa":9.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1813,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.9,"ses_sonrasi_dBA":51,"susturucu_dP_Pa":9.9,"source_row":1814,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.13"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.14","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1960,"fan_statik_Pa":400,"fan_tam_Pa":428,"fan_devir_rpm":2386,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.2,"ses_sonrasi_dBA":50,"susturucu_dP_Pa":8.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1815,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.9,"ses_sonrasi_dBA":54.7,"susturucu_dP_Pa":8.4,"source_row":1816,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.14"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.15","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  065 L","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":5650,"fan_statik_Pa":400,"fan_tam_Pa":434,"fan_devir_rpm":2640,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79,"ses_sonrasi_dBA":56.4,"susturucu_dP_Pa":12,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1817,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.5,"ses_sonrasi_dBA":62.2,"susturucu_dP_Pa":12,"source_row":1818,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.15"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.16","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":710,"fan_statik_Pa":300,"fan_tam_Pa":317,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64,"ses_sonrasi_dBA":45.1,"susturucu_dP_Pa":6.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1819,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":48.4,"susturucu_dP_Pa":6.1,"source_row":1820,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.16"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":300,"fan_tam_Pa":340,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.2,"ses_sonrasi_dBA":51.7,"susturucu_dP_Pa":12.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1821,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.2,"ses_sonrasi_dBA":56.6,"susturucu_dP_Pa":12.1,"source_row":1822,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.17"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.18","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":420,"fan_statik_Pa":300,"fan_tam_Pa":329,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.4,"ses_sonrasi_dBA":53.7,"susturucu_dP_Pa":8.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1823,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.4,"ses_sonrasi_dBA":58.7,"susturucu_dP_Pa":8.5,"source_row":1824,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.18"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 035 L","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":3060,"fan_statik_Pa":400,"fan_tam_Pa":445,"fan_devir_rpm":2383,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":0,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.9,"ses_sonrasi_dBA":53.2,"susturucu_dP_Pa":13.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1825,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":58.3,"susturucu_dP_Pa":13.3,"source_row":1826,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.19"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":850,"fan_statik_Pa":300,"fan_tam_Pa":325,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":43.8,"susturucu_dP_Pa":8.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1827,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.4,"ses_sonrasi_dBA":47.4,"susturucu_dP_Pa":8.7,"source_row":1828,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.20"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":110,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.8,"ses_sonrasi_dBA":44.7,"susturucu_dP_Pa":9.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1829,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.8,"ses_sonrasi_dBA":49.3,"susturucu_dP_Pa":9.3,"source_row":1830,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.21"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":990,"fan_statik_Pa":300,"fan_tam_Pa":333,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.8,"ses_sonrasi_dBA":43.1,"susturucu_dP_Pa":11.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1831,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":71.1,"ses_sonrasi_dBA":47,"susturucu_dP_Pa":11.8,"source_row":1832,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.22"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1440,"fan_statik_Pa":300,"fan_tam_Pa":315,"fan_devir_rpm":2949,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":68.5,"ses_sonrasi_dBA":45.8,"susturucu_dP_Pa":4.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1833,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76,"ses_sonrasi_dBA":50.8,"susturucu_dP_Pa":4.5,"source_row":1834,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.23"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":220,"fan_statik_Pa":200,"fan_tam_Pa":219,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68,"ses_sonrasi_dBA":47.8,"susturucu_dP_Pa":5.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1835,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73,"ses_sonrasi_dBA":52.6,"susturucu_dP_Pa":5.7,"source_row":1836,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.24"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":200,"fan_tam_Pa":225,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":7.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1837,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":7.3,"source_row":1838,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.25"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":410,"fan_statik_Pa":300,"fan_tam_Pa":327,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":8.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1839,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":59,"susturucu_dP_Pa":8.1,"source_row":1840,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.26"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C22","fan_adet":2,"fan_debi_m3h":900,"fan_statik_Pa":300,"fan_tam_Pa":306,"fan_devir_rpm":2343,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":62.9,"ses_sonrasi_dBA":42.8,"susturucu_dP_Pa":1.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1841,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":46.3,"susturucu_dP_Pa":1.8,"source_row":1842,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.27"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.28","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":140,"fan_statik_Pa":300,"fan_tam_Pa":308,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.2,"ses_sonrasi_dBA":49.4,"susturucu_dP_Pa":2.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1843,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.2,"ses_sonrasi_dBA":54.3,"susturucu_dP_Pa":2.3,"source_row":1844,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.28"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.29","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":2700,"fan_statik_Pa":400,"fan_tam_Pa":452,"fan_devir_rpm":2873,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":0,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.6,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":15.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1845,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.1,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":15.9,"source_row":1846,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.29"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":190,"fan_statik_Pa":200,"fan_tam_Pa":239,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.1,"ses_sonrasi_dBA":40.5,"susturucu_dP_Pa":11.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1847,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.1,"ses_sonrasi_dBA":44.2,"susturucu_dP_Pa":11.4,"source_row":1848,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.30"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":200,"fan_tam_Pa":233,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.9,"ses_sonrasi_dBA":46.3,"susturucu_dP_Pa":9.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1849,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.9,"ses_sonrasi_dBA":51,"susturucu_dP_Pa":9.9,"source_row":1850,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.31"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":1430,"fan_statik_Pa":400,"fan_tam_Pa":415,"fan_devir_rpm":2535,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.4,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":4.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1851,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.7,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":4.5,"source_row":1852,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.32"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":50,"fan_statik_Pa":200,"fan_tam_Pa":206,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65.3,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":1.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1853,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.3,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":1.9,"source_row":1854,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.33"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1855,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":1856,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.34"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 125","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":180,"fan_statik_Pa":200,"fan_tam_Pa":235,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":62.3,"ses_sonrasi_dBA":40.8,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1857,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.3,"ses_sonrasi_dBA":44.5,"susturucu_dP_Pa":10.2,"source_row":1858,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.35"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.36","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":216,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.5,"ses_sonrasi_dBA":46,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1859,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":4.9,"source_row":1860,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.36"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":200,"fan_tam_Pa":233,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.9,"ses_sonrasi_dBA":46.3,"susturucu_dP_Pa":9.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1861,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.9,"ses_sonrasi_dBA":51,"susturucu_dP_Pa":9.9,"source_row":1862,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.37"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.38","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 035 L","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":4490,"fan_statik_Pa":400,"fan_tam_Pa":497,"fan_devir_rpm":3092,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.7,"ses_sonrasi_dBA":58.1,"susturucu_dP_Pa":28.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1863,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.2,"ses_sonrasi_dBA":63.7,"susturucu_dP_Pa":28.7,"source_row":1864,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.38"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.39","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":580,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.1,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":4.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1865,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":49.8,"susturucu_dP_Pa":4.1,"source_row":1866,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.39"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.40","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":200,"fan_tam_Pa":233,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":66.9,"ses_sonrasi_dBA":46.3,"susturucu_dP_Pa":9.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1867,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.9,"ses_sonrasi_dBA":51,"susturucu_dP_Pa":9.9,"source_row":1868,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.40"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"В.5.41","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 035 L","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":4040,"fan_statik_Pa":400,"fan_tam_Pa":478,"fan_devir_rpm":2872,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.6,"ses_sonrasi_dBA":56.5,"susturucu_dP_Pa":23.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":1869,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":61.9,"susturucu_dP_Pa":23.2,"source_row":1870,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.5.41"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":5},{"sistem_kodu":"П.5.1","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2240,"fan_statik_Pa":400,"fan_tam_Pa":1258,"fan_devir_rpm":3132,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":34.6,"hava_isitici_dP_Pa":25,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":115.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.9,"ses_sonrasi_dBA":62.9,"susturucu_dP_Pa":7.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1871,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":249.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.8,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":7.1,"source_row":1872,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":309.2,"filtre_dP_son_Pa":550,"source_row":1873,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.1"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2240,"fan_statik_Pa":400,"fan_tam_Pa":1258,"fan_devir_rpm":3132,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":15.9,"sogutma_dP_Pa":115.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.9,"ses_sonrasi_dBA":62.9,"susturucu_dP_Pa":7.1,"akim_yonu":"П","notlar":"Летний","source_row":1874,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.1"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":249.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.8,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":7.1,"source_row":1875,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":309.2,"filtre_dP_son_Pa":550,"source_row":1876,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.2","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":100,"fan_statik_Pa":200,"fan_tam_Pa":777,"fan_devir_rpm":4095,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":100,"resirkulasyon_dis_hava_m3h_2":100,"resirkulasyon_dP_Pa":0.3,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.5,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":4.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.6,"ses_sonrasi_dBA":76.3,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1877,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.6,"ses_sonrasi_dBA":84.3,"susturucu_dP_Pa":0.1,"source_row":1878,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.3,"filtre_dP_son_Pa":550,"source_row":1879,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.2"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":100,"fan_statik_Pa":200,"fan_tam_Pa":777,"fan_devir_rpm":4095,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":100,"resirkulasyon_dis_hava_m3h_2":100,"resirkulasyon_dP_Pa":0.3,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":14,"sogutma_kW":1.3,"sogutma_dP_Pa":4.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.6,"ses_sonrasi_dBA":76.3,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1880,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.2"},{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.5,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.2,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.6,"ses_sonrasi_dBA":84.3,"susturucu_dP_Pa":0.1,"source_row":1881,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.3,"filtre_dP_son_Pa":550,"source_row":1882,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.3","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":240,"fan_statik_Pa":200,"fan_tam_Pa":788,"fan_devir_rpm":4222,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.7,"hava_isitici_dP_Pa":1.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":11.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1883,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.2,"ses_sonrasi_dBA":81.2,"susturucu_dP_Pa":0.3,"source_row":1884,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":221.9,"filtre_dP_son_Pa":550,"source_row":1885,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.3"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":240,"fan_statik_Pa":200,"fan_tam_Pa":788,"fan_devir_rpm":4222,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.6,"sogutma_dP_Pa":11.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":73.2,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":1886,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.3"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":99.2,"ses_sonrasi_dBA":81.2,"susturucu_dP_Pa":0.3,"source_row":1887,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":221.9,"filtre_dP_son_Pa":550,"source_row":1888,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.4","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1910,"fan_statik_Pa":400,"fan_tam_Pa":1324,"fan_devir_rpm":3170,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1910,"resirkulasyon_dis_hava_m3h_2":1910,"resirkulasyon_dP_Pa":19.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":29.5,"hava_isitici_dP_Pa":19.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":181.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":66.4,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1889,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":5.2,"source_row":1890,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":299.8,"filtre_dP_son_Pa":550,"source_row":1891,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.4"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1910,"fan_statik_Pa":400,"fan_tam_Pa":1324,"fan_devir_rpm":3170,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1910,"resirkulasyon_dis_hava_m3h_2":1910,"resirkulasyon_dP_Pa":19.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":19.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":25.7,"sogutma_dP_Pa":181.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":66.4,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Летний","source_row":1892,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.4"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.6,"hava_isitici_dP_Pa":11.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":242.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":5.2,"source_row":1893,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":299.8,"filtre_dP_son_Pa":550,"source_row":1894,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.5","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":480,"fan_statik_Pa":400,"fan_tam_Pa":891,"fan_devir_rpm":3240,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.4,"hava_isitici_dP_Pa":2.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":10,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1895,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":182.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":0.5,"source_row":1896,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":168.7,"filtre_dP_son_Pa":550,"source_row":1897,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.5"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":480,"fan_statik_Pa":400,"fan_tam_Pa":891,"fan_devir_rpm":3240,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.4,"sogutma_dP_Pa":10,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Летний","source_row":1898,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.5"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":182.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":0.5,"source_row":1899,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":168.7,"filtre_dP_son_Pa":550,"source_row":1900,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.6","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":590,"fan_statik_Pa":400,"fan_tam_Pa":901,"fan_devir_rpm":2919,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9.1,"hava_isitici_dP_Pa":5.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":13.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1901,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":183.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":72.3,"susturucu_dP_Pa":0.8,"source_row":1902,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.5,"filtre_dP_son_Pa":550,"source_row":1903,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.6"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":590,"fan_statik_Pa":400,"fan_tam_Pa":901,"fan_devir_rpm":2919,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4,"sogutma_dP_Pa":13.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.2,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Летний","source_row":1904,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.6"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":183.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.8,"ses_sonrasi_dBA":72.3,"susturucu_dP_Pa":0.8,"source_row":1905,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.5,"filtre_dP_son_Pa":550,"source_row":1906,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.6"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.7","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2020,"fan_statik_Pa":400,"fan_tam_Pa":1221,"fan_devir_rpm":3065,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":31.2,"hava_isitici_dP_Pa":21.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":98.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1907,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":5.8,"source_row":1908,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.8,"filtre_dP_son_Pa":550,"source_row":1909,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.7"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2020,"fan_statik_Pa":400,"fan_tam_Pa":1221,"fan_devir_rpm":3065,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":14.2,"sogutma_dP_Pa":98.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.6,"ses_sonrasi_dBA":64.3,"susturucu_dP_Pa":5.8,"akim_yonu":"П","notlar":"Летний","source_row":1910,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.7"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":5.8,"source_row":1911,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.8,"filtre_dP_son_Pa":550,"source_row":1912,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.7"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.8","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3490,"fan_statik_Pa":400,"fan_tam_Pa":1304,"fan_devir_rpm":2889,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":53.8,"hava_isitici_dP_Pa":29.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":134.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":9.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1913,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":256.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.4,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":9.2,"source_row":1914,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":318.5,"filtre_dP_son_Pa":550,"source_row":1915,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.8"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3490,"fan_statik_Pa":400,"fan_tam_Pa":1304,"fan_devir_rpm":2889,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":29.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":25,"sogutma_dP_Pa":134.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.3,"ses_sonrasi_dBA":58.9,"susturucu_dP_Pa":9.2,"akim_yonu":"П","notlar":"Летний","source_row":1916,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.8"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":256.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.4,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":9.2,"source_row":1917,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":318.5,"filtre_dP_son_Pa":550,"source_row":1918,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.9","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3170,"fan_statik_Pa":400,"fan_tam_Pa":1413,"fan_devir_rpm":2967,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3170,"resirkulasyon_dis_hava_m3h_2":3170,"resirkulasyon_dP_Pa":26.1,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":48.9,"hava_isitici_dP_Pa":24.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":228,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.5,"ses_sonrasi_dBA":60.9,"susturucu_dP_Pa":7.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1919,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.7,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":7.6,"source_row":1920,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.9,"filtre_dP_son_Pa":550,"source_row":1921,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.9"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3170,"fan_statik_Pa":400,"fan_tam_Pa":1413,"fan_devir_rpm":2967,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3170,"resirkulasyon_dis_hava_m3h_2":3170,"resirkulasyon_dP_Pa":26.1,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":24.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":42.7,"sogutma_dP_Pa":228,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.5,"ses_sonrasi_dBA":60.9,"susturucu_dP_Pa":7.6,"akim_yonu":"П","notlar":"Летний","source_row":1922,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.9"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.6,"hava_isitici_dP_Pa":14.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.7,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":7.6,"source_row":1923,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.9"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.9,"filtre_dP_son_Pa":550,"source_row":1924,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.10","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1520,"fan_statik_Pa":400,"fan_tam_Pa":1229,"fan_devir_rpm":3036,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1520,"resirkulasyon_dis_hava_m3h_2":1520,"resirkulasyon_dP_Pa":12.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":23.5,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":126.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1925,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.8,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":3.3,"source_row":1926,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.7,"filtre_dP_son_Pa":550,"source_row":1927,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.10"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1520,"fan_statik_Pa":400,"fan_tam_Pa":1229,"fan_devir_rpm":3036,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1520,"resirkulasyon_dis_hava_m3h_2":1520,"resirkulasyon_dP_Pa":12.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":20.5,"sogutma_dP_Pa":126.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Летний","source_row":1928,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.10"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.6,"hava_isitici_dP_Pa":8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.8,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":3.3,"source_row":1929,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.7,"filtre_dP_son_Pa":550,"source_row":1930,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.10"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.11","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1560,"fan_statik_Pa":400,"fan_tam_Pa":1164,"fan_devir_rpm":3367,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":24.1,"hava_isitici_dP_Pa":22.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":103,"parogenerator_var":0,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1931,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.7,"filtre_dP_son_Pa":450,"source_row":1932,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":253.1,"filtre_dP_son_Pa":550,"source_row":1933,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.11"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1560,"fan_statik_Pa":400,"fan_tam_Pa":1164,"fan_devir_rpm":3367,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":22.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":11,"sogutma_dP_Pa":103,"akim_yonu":"П","notlar":"Летний","source_row":1934,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.11"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.7,"filtre_dP_son_Pa":450,"source_row":1935,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":253.1,"filtre_dP_son_Pa":550,"source_row":1936,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.12","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1520,"fan_statik_Pa":400,"fan_tam_Pa":1229,"fan_devir_rpm":3036,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1520,"resirkulasyon_dis_hava_m3h_2":1520,"resirkulasyon_dP_Pa":12.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":23.5,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":126.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1937,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.8,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":3.3,"source_row":1938,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.7,"filtre_dP_son_Pa":550,"source_row":1939,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.12"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1520,"fan_statik_Pa":400,"fan_tam_Pa":1229,"fan_devir_rpm":3036,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":3.46,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1520,"resirkulasyon_dis_hava_m3h_2":1520,"resirkulasyon_dP_Pa":12.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":20.5,"sogutma_dP_Pa":126.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":3.3,"akim_yonu":"П","notlar":"Летний","source_row":1940,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.12"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":3.6,"hava_isitici_dP_Pa":8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.8,"ses_sonrasi_dBA":73.3,"susturucu_dP_Pa":3.3,"source_row":1941,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.7,"filtre_dP_son_Pa":550,"source_row":1942,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.13","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3020,"fan_statik_Pa":400,"fan_tam_Pa":1383,"fan_devir_rpm":2925,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3020,"resirkulasyon_dis_hava_m3h_2":3020,"resirkulasyon_dP_Pa":23.7,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":46.6,"hava_isitici_dP_Pa":22.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":211.7,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":60.9,"susturucu_dP_Pa":6.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1943,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.4,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":6.9,"source_row":1944,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":307.6,"filtre_dP_son_Pa":550,"source_row":1945,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.13"},{"fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":3020,"fan_statik_Pa":400,"fan_tam_Pa":1383,"fan_devir_rpm":2925,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3020,"resirkulasyon_dis_hava_m3h_2":3020,"resirkulasyon_dP_Pa":23.7,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":22.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":40.7,"sogutma_dP_Pa":211.7,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.3,"ses_sonrasi_dBA":60.9,"susturucu_dP_Pa":6.9,"akim_yonu":"П","notlar":"Летний","source_row":1946,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.13"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":7.2,"hava_isitici_dP_Pa":13.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":248.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.4,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":6.9,"source_row":1947,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":307.6,"filtre_dP_son_Pa":550,"source_row":1948,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.14","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2270,"fan_statik_Pa":400,"fan_tam_Pa":1424,"fan_devir_rpm":3320,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2270,"resirkulasyon_dis_hava_m3h_2":2270,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":35.1,"hava_isitici_dP_Pa":25.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":236,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":7.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1949,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":69.9,"susturucu_dP_Pa":7.3,"source_row":1950,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.1,"filtre_dP_son_Pa":550,"source_row":1951,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.14"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2270,"fan_statik_Pa":400,"fan_tam_Pa":1424,"fan_devir_rpm":3320,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2270,"resirkulasyon_dis_hava_m3h_2":2270,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":30.6,"sogutma_dP_Pa":236,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":64.5,"susturucu_dP_Pa":7.3,"akim_yonu":"П","notlar":"Летний","source_row":1952,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.14"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.4,"hava_isitici_dP_Pa":14.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":250.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":69.9,"susturucu_dP_Pa":7.3,"source_row":1953,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":310.1,"filtre_dP_son_Pa":550,"source_row":1954,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.15","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3230,"fan_statik_Pa":400,"fan_tam_Pa":1266,"fan_devir_rpm":2828,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":49.8,"hava_isitici_dP_Pa":25.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":117.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.1,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1955,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":64,"susturucu_dP_Pa":7.9,"source_row":1956,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.3,"filtre_dP_son_Pa":550,"source_row":1957,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.15"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3230,"fan_statik_Pa":400,"fan_tam_Pa":1266,"fan_devir_rpm":2828,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":23.1,"sogutma_dP_Pa":117.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.1,"ses_sonrasi_dBA":59.2,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":1958,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.15"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":64,"susturucu_dP_Pa":7.9,"source_row":1959,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.15"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.3,"filtre_dP_son_Pa":550,"source_row":1960,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.16","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":670,"fan_statik_Pa":400,"fan_tam_Pa":1068,"fan_devir_rpm":3178,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10.3,"hava_isitici_dP_Pa":6.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":23.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1961,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.8,"susturucu_dP_Pa":1,"source_row":1962,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.1,"filtre_dP_son_Pa":550,"source_row":1963,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.16"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":670,"fan_statik_Pa":400,"fan_tam_Pa":1068,"fan_devir_rpm":3178,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.6,"sogutma_dP_Pa":23.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":1,"akim_yonu":"П","notlar":"Летний","source_row":1964,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.16"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.8,"susturucu_dP_Pa":1,"source_row":1965,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.1,"filtre_dP_son_Pa":550,"source_row":1966,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.16"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.17","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":775,"fan_devir_rpm":4118,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.9,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":3.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.1,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1967,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.1,"ses_sonrasi_dBA":83.9,"susturucu_dP_Pa":0.1,"source_row":1968,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.5,"filtre_dP_son_Pa":550,"source_row":1969,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.17"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":775,"fan_devir_rpm":4118,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":0.8,"sogutma_dP_Pa":3.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.1,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":1970,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.17"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.1,"ses_sonrasi_dBA":83.9,"susturucu_dP_Pa":0.1,"source_row":1971,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.5,"filtre_dP_son_Pa":550,"source_row":1972,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.18","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1850,"fan_statik_Pa":700,"fan_tam_Pa":1555,"fan_devir_rpm":3416,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1850,"resirkulasyon_dis_hava_m3h_2":1850,"resirkulasyon_dP_Pa":18.2,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":28.6,"hava_isitici_dP_Pa":18.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":169.6,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":4.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1973,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.4,"ses_sonrasi_dBA":74.3,"susturucu_dP_Pa":4.9,"source_row":1974,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":248,"filtre_dP_son_Pa":550,"source_row":1975,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.18"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":1850,"fan_statik_Pa":700,"fan_tam_Pa":1555,"fan_devir_rpm":3416,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1850,"resirkulasyon_dis_hava_m3h_2":1850,"resirkulasyon_dP_Pa":18.2,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":24.9,"sogutma_dP_Pa":169.6,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83,"ses_sonrasi_dBA":68.9,"susturucu_dP_Pa":4.9,"akim_yonu":"П","notlar":"Летний","source_row":1976,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.18"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.4,"ses_sonrasi_dBA":74.3,"susturucu_dP_Pa":4.9,"source_row":1977,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":248,"filtre_dP_son_Pa":550,"source_row":1978,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.18"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.19","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":940,"fan_statik_Pa":400,"fan_tam_Pa":1099,"fan_devir_rpm":3227,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.5,"hava_isitici_dP_Pa":10.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":37.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":1.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1979,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":1.9,"source_row":1980,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285,"filtre_dP_son_Pa":550,"source_row":1981,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.19"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":940,"fan_statik_Pa":400,"fan_tam_Pa":1099,"fan_devir_rpm":3227,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.7,"sogutma_dP_Pa":37.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":1.9,"akim_yonu":"П","notlar":"Летний","source_row":1982,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.19"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":1.9,"source_row":1983,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.19"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285,"filtre_dP_son_Pa":550,"source_row":1984,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.20","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":800,"fan_statik_Pa":400,"fan_tam_Pa":1082,"fan_devir_rpm":3200,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":12.3,"hava_isitici_dP_Pa":8.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":29.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.4,"susturucu_dP_Pa":1.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1985,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":73.4,"susturucu_dP_Pa":1.4,"source_row":1986,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":282.2,"filtre_dP_son_Pa":550,"source_row":1987,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.20"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":800,"fan_statik_Pa":400,"fan_tam_Pa":1082,"fan_devir_rpm":3200,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":5.6,"sogutma_dP_Pa":29.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.4,"susturucu_dP_Pa":1.4,"akim_yonu":"П","notlar":"Летний","source_row":1988,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.20"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.5,"ses_sonrasi_dBA":73.4,"susturucu_dP_Pa":1.4,"source_row":1989,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.20"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":282.2,"filtre_dP_son_Pa":550,"source_row":1990,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.20"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.21","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":4490,"fan_statik_Pa":700,"fan_tam_Pa":1836,"fan_devir_rpm":2999,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":4490,"resirkulasyon_dis_hava_m3h_2":4490,"resirkulasyon_dP_Pa":31,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":69.3,"hava_isitici_dP_Pa":30.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":139.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.08","sogutma_adet":1,"sogutma_dP_Pa":302.2,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.6,"susturucu_dP_Pa":7.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1991,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":34.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":257,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.9,"ses_sonrasi_dBA":70.4,"susturucu_dP_Pa":7.6,"source_row":1992,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":319.8,"filtre_dP_son_Pa":550,"source_row":1993,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.21"},{"fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":4490,"fan_statik_Pa":700,"fan_tam_Pa":1836,"fan_devir_rpm":2999,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":4490,"resirkulasyon_dis_hava_m3h_2":4490,"resirkulasyon_dP_Pa":31,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":30.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":139.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":59.7,"sogutma_dP_Pa":302.2,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.1,"ses_sonrasi_dBA":65.6,"susturucu_dP_Pa":7.6,"akim_yonu":"П","notlar":"Летний","source_row":1994,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.21"},{"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10.5,"hava_isitici_dP_Pa":34.3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":257,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.9,"ses_sonrasi_dBA":70.4,"susturucu_dP_Pa":7.6,"source_row":1995,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.21"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":319.8,"filtre_dP_son_Pa":550,"source_row":1996,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.21"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.22","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"резерв/двиг.","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":4250,"fan_statik_Pa":700,"fan_tam_Pa":1786,"fan_devir_rpm":2947,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":4250,"resirkulasyon_dis_hava_m3h_2":4250,"resirkulasyon_dP_Pa":27.8,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":65.6,"hava_isitici_dP_Pa":27.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.06","sogutma_adet":1,"sogutma_dP_Pa":273,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.8,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":6.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":1997,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":253.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.6,"ses_sonrasi_dBA":70.5,"susturucu_dP_Pa":6.8,"source_row":1998,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":315.2,"filtre_dP_son_Pa":550,"source_row":1999,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.22"},{"fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":4250,"fan_statik_Pa":700,"fan_tam_Pa":1786,"fan_devir_rpm":2947,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":4250,"resirkulasyon_dis_hava_m3h_2":4250,"resirkulasyon_dP_Pa":27.8,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":27.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":137.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":55.7,"sogutma_dP_Pa":273,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.8,"ses_sonrasi_dBA":65.7,"susturucu_dP_Pa":6.8,"akim_yonu":"П","notlar":"Летний","source_row":2000,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.22"},{"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.3,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9.7,"hava_isitici_dP_Pa":31,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":253.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.6,"ses_sonrasi_dBA":70.5,"susturucu_dP_Pa":6.8,"source_row":2001,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.22"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":315.2,"filtre_dP_son_Pa":550,"source_row":2002,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.22"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"П.5.23","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":590,"fan_statik_Pa":300,"fan_tam_Pa":998,"fan_devir_rpm":3071,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":590,"resirkulasyon_dis_hava_m3h_2":590,"resirkulasyon_dP_Pa":3.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9.1,"hava_isitici_dP_Pa":5.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":50,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2003,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":3.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":73.4,"susturucu_dP_Pa":0.8,"source_row":2004,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.9,"filtre_dP_son_Pa":550,"source_row":2005,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.23"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":590,"fan_statik_Pa":300,"fan_tam_Pa":998,"fan_devir_rpm":3071,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":590,"resirkulasyon_dis_hava_m3h_2":590,"resirkulasyon_dP_Pa":3.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":7.9,"sogutma_dP_Pa":50,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":68.6,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Летний","source_row":2006,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.23"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.1,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.4,"hava_isitici_dP_Pa":3.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":73.4,"susturucu_dP_Pa":0.8,"source_row":2007,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.23"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.9,"filtre_dP_son_Pa":550,"source_row":2008,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.5.23"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":5},{"sistem_kodu":"В.6.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2570,"fan_statik_Pa":400,"fan_tam_Pa":447,"fan_devir_rpm":2782,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.6,"ses_sonrasi_dBA":53.3,"susturucu_dP_Pa":14.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2009,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.2,"ses_sonrasi_dBA":58.4,"susturucu_dP_Pa":14.5,"source_row":2010,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.8,"ses_sonrasi_dBA":46.4,"susturucu_dP_Pa":4.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2011,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.4,"ses_sonrasi_dBA":49.5,"susturucu_dP_Pa":4.3,"source_row":2012,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.3","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1260,"fan_statik_Pa":400,"fan_tam_Pa":432,"fan_devir_rpm":2957,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.1,"ses_sonrasi_dBA":45.3,"susturucu_dP_Pa":8.4,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2013,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":74.9,"ses_sonrasi_dBA":50,"susturucu_dP_Pa":8.4,"source_row":2014,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.3"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.4","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":740,"fan_statik_Pa":300,"fan_tam_Pa":319,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.9,"ses_sonrasi_dBA":44.9,"susturucu_dP_Pa":6.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2015,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":48.2,"susturucu_dP_Pa":6.6,"source_row":2016,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.4"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.5","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":1120,"fan_statik_Pa":300,"fan_tam_Pa":326,"fan_devir_rpm":2595,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.7,"ses_sonrasi_dBA":43.4,"susturucu_dP_Pa":6.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2017,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":72.2,"ses_sonrasi_dBA":47.6,"susturucu_dP_Pa":6.7,"source_row":2018,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.5"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.6","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":300,"fan_tam_Pa":319,"fan_devir_rpm":2426,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.4,"ses_sonrasi_dBA":42.9,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2019,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.6,"ses_sonrasi_dBA":46.6,"susturucu_dP_Pa":4.9,"source_row":2020,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.6"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.7","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":230,"fan_statik_Pa":200,"fan_tam_Pa":221,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.8,"ses_sonrasi_dBA":47.5,"susturucu_dP_Pa":6.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2021,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.8,"ses_sonrasi_dBA":52.3,"susturucu_dP_Pa":6.2,"source_row":2022,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.7"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.8","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":200,"fan_tam_Pa":225,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71,"ses_sonrasi_dBA":54.6,"susturucu_dP_Pa":7.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2023,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76,"ses_sonrasi_dBA":59.6,"susturucu_dP_Pa":7.3,"source_row":2024,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.8"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.9","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 050 L","fan_model":"FRRH.C35","fan_adet":2,"fan_debi_m3h":5420,"fan_statik_Pa":400,"fan_tam_Pa":468,"fan_devir_rpm":2589,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.7,"ses_sonrasi_dBA":55.1,"susturucu_dP_Pa":22.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2025,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.3,"ses_sonrasi_dBA":61,"susturucu_dP_Pa":22.2,"source_row":2026,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.9"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.10","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":780,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.8,"ses_sonrasi_dBA":44.5,"susturucu_dP_Pa":7.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2027,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":7.3,"source_row":2028,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.10"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.11","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":216,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.5,"ses_sonrasi_dBA":46,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2029,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":4.9,"source_row":2030,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.11"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.12","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":50,"fan_statik_Pa":200,"fan_tam_Pa":206,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65.3,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":1.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2031,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.3,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":1.9,"source_row":2032,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.12"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.13","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":460,"fan_statik_Pa":300,"fan_tam_Pa":334,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.9,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":10.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2033,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.9,"ses_sonrasi_dBA":57.8,"susturucu_dP_Pa":10.2,"source_row":2034,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.13"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.14","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2090,"fan_statik_Pa":400,"fan_tam_Pa":431,"fan_devir_rpm":2462,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":50.8,"susturucu_dP_Pa":9.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2035,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77.8,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":9.6,"source_row":2036,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.14"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.15","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 EXPRO 100 L","fan_model":"FREX.C56","fan_adet":1,"fan_debi_m3h":12090,"fan_statik_Pa":500,"fan_tam_Pa":586,"fan_devir_rpm":1556,"motor_tipi":"040B4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.8,"motor_devir_rpm":1420,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":64,"susturucu_dP_Pa":30.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2037,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":70,"susturucu_dP_Pa":30.5,"source_row":2038,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.15"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.15.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 EXPRO 100 L","fan_model":"FREX.C56","fan_adet":1,"fan_debi_m3h":12090,"fan_statik_Pa":500,"fan_tam_Pa":586,"fan_devir_rpm":1556,"motor_tipi":"040B4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.8,"motor_devir_rpm":1420,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":64,"susturucu_dP_Pa":30.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2039,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":70,"susturucu_dP_Pa":30.5,"source_row":2040,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.15.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.16","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C25","fan_adet":1,"fan_debi_m3h":1860,"fan_statik_Pa":500,"fan_tam_Pa":529,"fan_devir_rpm":3046,"motor_tipi":"005B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.55,"motor_akim_A":1.4,"motor_devir_rpm":2800,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":71.9,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":9.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2041,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":57.2,"susturucu_dP_Pa":9.7,"source_row":2042,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.16"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.16.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C25","fan_adet":1,"fan_debi_m3h":1860,"fan_statik_Pa":500,"fan_tam_Pa":529,"fan_devir_rpm":3046,"motor_tipi":"005B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.55,"motor_akim_A":1.4,"motor_devir_rpm":2800,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":71.9,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":9.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2043,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":79.3,"ses_sonrasi_dBA":57.2,"susturucu_dP_Pa":9.7,"source_row":2044,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.16.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.17","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":500,"fan_tam_Pa":585,"fan_devir_rpm":2733,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":77.9,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":29.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2045,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":84.7,"ses_sonrasi_dBA":61.4,"susturucu_dP_Pa":29.9,"source_row":2046,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.17"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.17.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":500,"fan_tam_Pa":585,"fan_devir_rpm":2733,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":77.9,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":29.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2047,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":84.7,"ses_sonrasi_dBA":61.4,"susturucu_dP_Pa":29.9,"source_row":2048,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.17.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.18","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 035 L","fan_model":"FREX.C31","fan_adet":1,"fan_debi_m3h":3720,"fan_statik_Pa":500,"fan_tam_Pa":567,"fan_devir_rpm":2811,"motor_tipi":"011B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":1.1,"motor_akim_A":2.5,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.1,"ses_sonrasi_dBA":55.8,"susturucu_dP_Pa":19.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2049,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.7,"ses_sonrasi_dBA":61.2,"susturucu_dP_Pa":19.9,"source_row":2050,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.18"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.18.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 035 L","fan_model":"FREX.C31","fan_adet":1,"fan_debi_m3h":3720,"fan_statik_Pa":500,"fan_tam_Pa":567,"fan_devir_rpm":2811,"motor_tipi":"011B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":1.1,"motor_akim_A":2.5,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.1,"ses_sonrasi_dBA":55.8,"susturucu_dP_Pa":19.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2051,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.7,"ses_sonrasi_dBA":61.2,"susturucu_dP_Pa":19.9,"source_row":2052,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.18.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.19","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":6000,"fan_statik_Pa":500,"fan_tam_Pa":598,"fan_devir_rpm":2884,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":79.8,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":34.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2053,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":63.3,"susturucu_dP_Pa":34.6,"source_row":2054,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.19"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.19.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":6000,"fan_statik_Pa":500,"fan_tam_Pa":598,"fan_devir_rpm":2884,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":79.8,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":34.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2055,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":63.3,"susturucu_dP_Pa":34.6,"source_row":2056,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.19.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.20","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2057,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2058,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.20"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.20.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2059,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2060,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.20.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.21","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2061,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2062,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.21"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.21.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2063,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2064,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.21.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.22","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2065,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2066,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.22"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.22.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2067,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2068,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.22.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.23","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2069,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2070,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.23"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.23.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2071,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2072,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.23.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.24","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 065 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5490,"fan_statik_Pa":500,"fan_tam_Pa":537,"fan_devir_rpm":2667,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":77.7,"ses_sonrasi_dBA":55.2,"susturucu_dP_Pa":14.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2073,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":84.4,"ses_sonrasi_dBA":61.1,"susturucu_dP_Pa":14.1,"source_row":2074,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.24"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.24.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 065 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5490,"fan_statik_Pa":500,"fan_tam_Pa":537,"fan_devir_rpm":2667,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":77.7,"ses_sonrasi_dBA":55.2,"susturucu_dP_Pa":14.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2075,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":84.4,"ses_sonrasi_dBA":61.1,"susturucu_dP_Pa":14.1,"source_row":2076,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.24.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.25","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2077,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2078,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.25"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.25.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 050 L","fan_model":"FREX.C35","fan_adet":1,"fan_debi_m3h":5250,"fan_statik_Pa":500,"fan_tam_Pa":575,"fan_devir_rpm":2619,"motor_tipi":"022B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":2.2,"motor_akim_A":4.8,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":76.5,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":26.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2079,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":26.5,"source_row":2080,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.25.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.26","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2081,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2082,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.26"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.26.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2083,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2084,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.26.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.27","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2085,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2086,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.27"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.27.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2087,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2088,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.27.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.28","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2089,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2090,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.28"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.28.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2091,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2092,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.28.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.29","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2093,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2094,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.29"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.29.р","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 L","fan_model":"FREX.C28","fan_adet":1,"fan_debi_m3h":2600,"fan_statik_Pa":500,"fan_tam_Pa":557,"fan_devir_rpm":2933,"motor_tipi":"007B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2830,"parogenerator_var":0,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.3,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":19,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2095,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":19,"source_row":2096,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.29.р"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.30","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":450,"fan_statik_Pa":300,"fan_tam_Pa":333,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.8,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":9.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2097,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.8,"ses_sonrasi_dBA":57.7,"susturucu_dP_Pa":9.8,"source_row":2098,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.30"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.31","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":300,"fan_tam_Pa":304,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2099,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":150,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":2.6,"akim_yonu":"В","source_row":2100,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.31"},{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74,"ses_sonrasi_dBA":54.1,"susturucu_dP_Pa":2.6,"source_row":2101,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.31"}],"alt_satir_sayisi":2,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.32","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":380,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.3,"ses_sonrasi_dBA":54.9,"susturucu_dP_Pa":7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2102,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.3,"ses_sonrasi_dBA":59.9,"susturucu_dP_Pa":7,"source_row":2103,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.32"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.33","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":520,"fan_statik_Pa":300,"fan_tam_Pa":344,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.9,"ses_sonrasi_dBA":51.1,"susturucu_dP_Pa":13,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2104,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":56.1,"susturucu_dP_Pa":13,"source_row":2105,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.33"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.34","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C25","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":409,"fan_devir_rpm":2474,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1350,"resirkulasyon_dis_hava_m3h_2":1350,"resirkulasyon_dP_Pa":4.4,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2106,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1350,"resirkulasyon_dis_hava_m3h_2":1350,"resirkulasyon_dP_Pa":4.4,"source_row":2107,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.34"},{"fan_model":"FREX.C25","fan_adet":1,"fan_debi_m3h":1350,"fan_statik_Pa":400,"fan_tam_Pa":424,"fan_devir_rpm":2504,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1350,"resirkulasyon_dis_hava_m3h_2":1350,"resirkulasyon_dP_Pa":4.4,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":67.3,"ses_sonrasi_dBA":49.3,"susturucu_dP_Pa":5.1,"akim_yonu":"В","source_row":2108,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.34"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1350,"resirkulasyon_dis_hava_m3h_2":1350,"resirkulasyon_dP_Pa":4.4,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":74.6,"ses_sonrasi_dBA":53.1,"susturucu_dP_Pa":5.1,"source_row":2109,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.34"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.35","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":710,"fan_statik_Pa":300,"fan_tam_Pa":302,"fan_devir_rpm":2210,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":710,"resirkulasyon_dis_hava_m3h_2":710,"resirkulasyon_dP_Pa":1.2,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2110,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":710,"resirkulasyon_dis_hava_m3h_2":710,"resirkulasyon_dP_Pa":1.2,"source_row":2111,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.35"},{"fan_model":"FREX.C22","fan_adet":1,"fan_debi_m3h":710,"fan_statik_Pa":300,"fan_tam_Pa":307,"fan_devir_rpm":2223,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":710,"resirkulasyon_dis_hava_m3h_2":710,"resirkulasyon_dP_Pa":1.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":63.7,"ses_sonrasi_dBA":44.8,"susturucu_dP_Pa":1.4,"akim_yonu":"В","source_row":2112,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.35"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":710,"resirkulasyon_dis_hava_m3h_2":710,"resirkulasyon_dP_Pa":1.2,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":48,"susturucu_dP_Pa":1.4,"source_row":2113,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.35"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.36","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":90,"fan_statik_Pa":200,"fan_tam_Pa":220,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.3,"ses_sonrasi_dBA":45.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2114,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.3,"ses_sonrasi_dBA":50.2,"susturucu_dP_Pa":6.3,"source_row":2115,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.36"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.37","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"искрозащита","talep_rezerv":"резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 EXPRO 025 LL","fan_model":"FREX.C25","fan_adet":1,"fan_debi_m3h":890,"fan_statik_Pa":400,"fan_tam_Pa":404,"fan_devir_rpm":2249,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.05<ЭПВ-DA04N220>0120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":890,"resirkulasyon_dis_hava_m3h_2":890,"resirkulasyon_dP_Pa":1.9,"parogenerator_var":0,"akim_yonu":"П","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2116,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>00120","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":890,"resirkulasyon_dis_hava_m3h_2":890,"resirkulasyon_dP_Pa":1.9,"source_row":2117,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.37"},{"fan_model":"FREX.C25","fan_adet":1,"fan_debi_m3h":890,"fan_statik_Pa":400,"fan_tam_Pa":410,"fan_devir_rpm":2263,"motor_tipi":"003B2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":0.37,"motor_akim_A":0.99,"motor_devir_rpm":2800,"resirkulasyon_tipi":"MN.15<ЭПВ-DA04N220>1020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":890,"resirkulasyon_dis_hava_m3h_2":890,"resirkulasyon_dP_Pa":1.9,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":67.3,"ses_sonrasi_dBA":51.7,"susturucu_dP_Pa":2.2,"akim_yonu":"В","source_row":2118,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.37"},{"resirkulasyon_tipi":"MN.5<ЭПВ-DA04N220>11020","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":890,"resirkulasyon_dis_hava_m3h_2":890,"resirkulasyon_dP_Pa":1.9,"susturucu_tipi":"SPEX.10","susturucu_adet":1,"ses_oncesi_dBA":73.8,"ses_sonrasi_dBA":55.1,"susturucu_dP_Pa":2.2,"source_row":2119,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.37"}],"alt_satir_sayisi":3,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.38","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":800,"fan_statik_Pa":300,"fan_tam_Pa":322,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.7,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":7.7,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2120,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.2,"ses_sonrasi_dBA":47.7,"susturucu_dP_Pa":7.7,"source_row":2121,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.38"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.39","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":53,"susturucu_dP_Pa":9.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2122,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75,"ses_sonrasi_dBA":58,"susturucu_dP_Pa":9.3,"source_row":2123,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.39"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.40","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":500,"fan_statik_Pa":300,"fan_tam_Pa":340,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.2,"ses_sonrasi_dBA":51.7,"susturucu_dP_Pa":12.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2124,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":74.2,"ses_sonrasi_dBA":56.6,"susturucu_dP_Pa":12.1,"source_row":2125,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.40"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.41","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2930,"fan_statik_Pa":300,"fan_tam_Pa":362,"fan_devir_rpm":2907,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":55,"susturucu_dP_Pa":18.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2126,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.8,"ses_sonrasi_dBA":60.2,"susturucu_dP_Pa":18.8,"source_row":2127,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.41"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.42","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  015 L","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":530,"fan_statik_Pa":300,"fan_tam_Pa":306,"fan_devir_rpm":2149,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.6,"ses_sonrasi_dBA":47.4,"susturucu_dP_Pa":1.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2128,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":71.2,"ses_sonrasi_dBA":50.5,"susturucu_dP_Pa":1.5,"source_row":2129,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.42"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.43","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":120,"fan_statik_Pa":200,"fan_tam_Pa":236,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":44.3,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2130,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.6,"ses_sonrasi_dBA":48.8,"susturucu_dP_Pa":11.1,"source_row":2131,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.43"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.44","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":770,"fan_statik_Pa":300,"fan_tam_Pa":320,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.8,"ses_sonrasi_dBA":44.6,"susturucu_dP_Pa":7.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2132,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":7.1,"source_row":2133,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.44"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.45","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":110,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":63.8,"ses_sonrasi_dBA":44.7,"susturucu_dP_Pa":9.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2134,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.8,"ses_sonrasi_dBA":49.3,"susturucu_dP_Pa":9.3,"source_row":2135,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.45"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.46","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":40,"fan_statik_Pa":200,"fan_tam_Pa":204,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65.9,"ses_sonrasi_dBA":48.1,"susturucu_dP_Pa":1.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2136,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.9,"ses_sonrasi_dBA":52.9,"susturucu_dP_Pa":1.2,"source_row":2137,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.46"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.47","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C22","fan_adet":2,"fan_debi_m3h":1010,"fan_statik_Pa":300,"fan_tam_Pa":307,"fan_devir_rpm":2439,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.3,"ses_sonrasi_dBA":42.6,"susturucu_dP_Pa":2.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2138,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.6,"ses_sonrasi_dBA":46.4,"susturucu_dP_Pa":2.2,"source_row":2139,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.47"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.48","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":640,"fan_statik_Pa":300,"fan_tam_Pa":314,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.4,"ses_sonrasi_dBA":45.9,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2140,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.1,"ses_sonrasi_dBA":49.1,"susturucu_dP_Pa":4.9,"source_row":2141,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.48"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.49","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  025 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":2540,"fan_statik_Pa":400,"fan_tam_Pa":446,"fan_devir_rpm":2761,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.4,"ses_sonrasi_dBA":53.2,"susturucu_dP_Pa":14.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2142,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81,"ses_sonrasi_dBA":58.3,"susturucu_dP_Pa":14.1,"source_row":2143,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.49"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.50","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":360,"fan_statik_Pa":300,"fan_tam_Pa":321,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":71.6,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":6.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2144,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":76.6,"ses_sonrasi_dBA":60.5,"susturucu_dP_Pa":6.3,"source_row":2145,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.50"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.51","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":216,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":64.5,"ses_sonrasi_dBA":46,"susturucu_dP_Pa":4.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2146,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":69.5,"ses_sonrasi_dBA":50.7,"susturucu_dP_Pa":4.9,"source_row":2147,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.51"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.52","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C22","fan_adet":2,"fan_debi_m3h":480,"fan_statik_Pa":300,"fan_tam_Pa":302,"fan_devir_rpm":2121,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":66.1,"ses_sonrasi_dBA":48.2,"susturucu_dP_Pa":0.5,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2148,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":71.8,"ses_sonrasi_dBA":51.2,"susturucu_dP_Pa":0.5,"source_row":2149,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.52"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.53","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":580,"fan_statik_Pa":300,"fan_tam_Pa":311,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":65.1,"ses_sonrasi_dBA":46.7,"susturucu_dP_Pa":4.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2150,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":49.8,"susturucu_dP_Pa":4.1,"source_row":2151,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.53"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.54","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":210,"fan_statik_Pa":300,"fan_tam_Pa":317,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":5.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2152,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.1,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":5.2,"source_row":2153,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.54"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.55","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":50,"fan_statik_Pa":200,"fan_tam_Pa":206,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65.3,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":1.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2154,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.3,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":1.9,"source_row":2155,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.55"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.56","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":410,"fan_statik_Pa":300,"fan_tam_Pa":327,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.7,"ses_sonrasi_dBA":54,"susturucu_dP_Pa":8.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2156,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":75.7,"ses_sonrasi_dBA":59,"susturucu_dP_Pa":8.1,"source_row":2157,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.56"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.57","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":870,"fan_statik_Pa":300,"fan_tam_Pa":326,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.6,"ses_sonrasi_dBA":43.7,"susturucu_dP_Pa":9.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2158,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.5,"ses_sonrasi_dBA":47.2,"susturucu_dP_Pa":9.1,"source_row":2159,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.57"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.58","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":160,"fan_statik_Pa":300,"fan_tam_Pa":310,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.9,"ses_sonrasi_dBA":49,"susturucu_dP_Pa":3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2160,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.9,"ses_sonrasi_dBA":53.9,"susturucu_dP_Pa":3,"source_row":2161,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.58"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.59","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1000,"fan_statik_Pa":300,"fan_tam_Pa":334,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.9,"ses_sonrasi_dBA":43.1,"susturucu_dP_Pa":12.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2162,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":71.1,"ses_sonrasi_dBA":47,"susturucu_dP_Pa":12.1,"source_row":2163,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.59"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.60","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50  035 L","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":3000,"fan_statik_Pa":400,"fan_tam_Pa":443,"fan_devir_rpm":3063,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.8,"ses_sonrasi_dBA":55.4,"susturucu_dP_Pa":12.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2164,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.2,"ses_sonrasi_dBA":60.7,"susturucu_dP_Pa":12.8,"source_row":2165,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.60"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.61","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":210,"fan_statik_Pa":200,"fan_tam_Pa":217,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":5.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2166,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.1,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":5.2,"source_row":2167,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.61"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.62","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":210,"fan_statik_Pa":200,"fan_tam_Pa":217,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.1,"ses_sonrasi_dBA":47.9,"susturucu_dP_Pa":5.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2168,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.1,"ses_sonrasi_dBA":52.8,"susturucu_dP_Pa":5.2,"source_row":2169,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.62"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.63","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 160","fan_model":"FBP.E22.2E","fan_adet":1,"fan_debi_m3h":280,"fan_statik_Pa":200,"fan_tam_Pa":231,"fan_devir_rpm":2580,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.1,"motor_akim_A":0.47,"motor_devir_rpm":2580,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":67.1,"ses_sonrasi_dBA":46.5,"susturucu_dP_Pa":9.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2170,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":72.1,"ses_sonrasi_dBA":51.3,"susturucu_dP_Pa":9.2,"source_row":2171,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.63"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.64","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 50-25","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":300,"fan_tam_Pa":326,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":67.5,"ses_sonrasi_dBA":45.2,"susturucu_dP_Pa":9.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2172,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.2,"ses_sonrasi_dBA":50,"susturucu_dP_Pa":9.1,"source_row":2173,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.64"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.65","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 200","fan_model":"FBP.E22A.2E","fan_adet":1,"fan_debi_m3h":540,"fan_statik_Pa":300,"fan_tam_Pa":347,"fan_devir_rpm":2600,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.15,"motor_akim_A":0.7,"motor_devir_rpm":2600,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":68.5,"ses_sonrasi_dBA":50.6,"susturucu_dP_Pa":14.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2174,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":73.5,"ses_sonrasi_dBA":55.5,"susturucu_dP_Pa":14.1,"source_row":2175,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.65"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.66","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":312,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.8,"ses_sonrasi_dBA":46.4,"susturucu_dP_Pa":4.3,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2176,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.4,"ses_sonrasi_dBA":49.5,"susturucu_dP_Pa":4.3,"source_row":2177,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.66"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.67","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":"резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 025 L","fan_model":"FRRH.C22","fan_adet":2,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":303,"fan_devir_rpm":2160,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0,"motor_devir_rpm":2760,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":64.5,"ses_sonrasi_dBA":46.1,"susturucu_dP_Pa":0.8,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2178,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70,"ses_sonrasi_dBA":49.2,"susturucu_dP_Pa":0.8,"source_row":2179,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.67"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.68","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 050 L","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":4080,"fan_statik_Pa":400,"fan_tam_Pa":439,"fan_devir_rpm":2844,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78,"ses_sonrasi_dBA":56.7,"susturucu_dP_Pa":12.6,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2180,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":85.4,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":12.6,"source_row":2181,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.68"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.69","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":300,"fan_tam_Pa":331,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.7,"ses_sonrasi_dBA":43.2,"susturucu_dP_Pa":11.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2182,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.9,"ses_sonrasi_dBA":47,"susturucu_dP_Pa":11.1,"source_row":2183,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.69"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.70","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega ST 100","fan_model":"FBP.E19.2E","fan_adet":1,"fan_debi_m3h":50,"fan_statik_Pa":200,"fan_tam_Pa":206,"fan_devir_rpm":2450,"motor_tipi":"AC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.07,"motor_akim_A":0.3,"motor_devir_rpm":2450,"parogenerator_var":0,"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":65.3,"ses_sonrasi_dBA":47.3,"susturucu_dP_Pa":1.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2184,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"ST.09","susturucu_adet":1,"ses_oncesi_dBA":70.3,"ses_sonrasi_dBA":52.1,"susturucu_dP_Pa":1.9,"source_row":2185,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.70"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"В.6.71","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":"Г","uygulama_tipi":"Канальная линейка","talep_on_uygulama":"Канал","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Wega XP 40-20","fan_model":"FP.C22.002A2","fan_adet":1,"fan_debi_m3h":820,"fan_statik_Pa":300,"fan_tam_Pa":323,"fan_devir_rpm":2840,"motor_tipi":"002A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.25,"motor_akim_A":0.52,"motor_devir_rpm":2840,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":63.7,"ses_sonrasi_dBA":44.1,"susturucu_dP_Pa":8.1,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2186,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":70.3,"ses_sonrasi_dBA":47.6,"susturucu_dP_Pa":8.1,"source_row":2187,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.6.71"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":6},{"sistem_kodu":"П.6.1","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2780,"fan_statik_Pa":400,"fan_tam_Pa":1395,"fan_devir_rpm":3360,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.3<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":42.9,"hava_isitici_dP_Pa":55.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":140.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":170.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.4,"ses_sonrasi_dBA":60.8,"susturucu_dP_Pa":11,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2188,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":262.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.5,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":11,"source_row":2189,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":327.6,"filtre_dP_son_Pa":550,"source_row":2190,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.1"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":2780,"fan_statik_Pa":400,"fan_tam_Pa":1395,"fan_devir_rpm":3360,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.3<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":55.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":140.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":20,"sogutma_dP_Pa":170.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.4,"ses_sonrasi_dBA":60.8,"susturucu_dP_Pa":11,"akim_yonu":"П","notlar":"Летний","source_row":2191,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.1"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":262.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.5,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":11,"source_row":2192,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.1"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":327.6,"filtre_dP_son_Pa":550,"source_row":2193,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.1"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.2","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":100,"fan_statik_Pa":300,"fan_tam_Pa":777,"fan_devir_rpm":4095,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":100,"resirkulasyon_dis_hava_m3h_2":100,"resirkulasyon_dP_Pa":0.3,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.5,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":4.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.6,"ses_sonrasi_dBA":76.3,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2194,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":180.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.6,"ses_sonrasi_dBA":84.3,"susturucu_dP_Pa":0.1,"source_row":2195,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.4,"filtre_dP_son_Pa":550,"source_row":2196,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.2"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":100,"fan_statik_Pa":300,"fan_tam_Pa":777,"fan_devir_rpm":4095,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":100,"resirkulasyon_dis_hava_m3h_2":100,"resirkulasyon_dP_Pa":0.3,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":14,"sogutma_kW":1.3,"sogutma_dP_Pa":4.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.6,"ses_sonrasi_dBA":76.3,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":2197,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.2"},{"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.5,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.2,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":180.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.6,"ses_sonrasi_dBA":84.3,"susturucu_dP_Pa":0.1,"source_row":2198,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.2"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.4,"filtre_dP_son_Pa":550,"source_row":2199,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.2"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.3","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":400,"fan_tam_Pa":1178,"fan_devir_rpm":3341,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":960,"resirkulasyon_dis_hava_m3h_2":960,"resirkulasyon_dP_Pa":9.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.8,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":98.2,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2200,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.2,"ses_sonrasi_dBA":73.6,"susturucu_dP_Pa":2,"source_row":2201,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.4,"filtre_dP_son_Pa":550,"source_row":2202,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.3"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":400,"fan_tam_Pa":1178,"fan_devir_rpm":3341,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":960,"resirkulasyon_dis_hava_m3h_2":960,"resirkulasyon_dP_Pa":9.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":12.9,"sogutma_dP_Pa":98.2,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":68.5,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Летний","source_row":2203,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.3"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.3,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.2,"ses_sonrasi_dBA":73.6,"susturucu_dP_Pa":2,"source_row":2204,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.3"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.4,"filtre_dP_son_Pa":550,"source_row":2205,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.3"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.4","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1170,"fan_statik_Pa":400,"fan_tam_Pa":1132,"fan_devir_rpm":3278,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":18.1,"hava_isitici_dP_Pa":14.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":51,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2206,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":2207,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.5,"filtre_dP_son_Pa":550,"source_row":2208,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.4"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1170,"fan_statik_Pa":400,"fan_tam_Pa":1132,"fan_devir_rpm":3278,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.2,"sogutma_dP_Pa":51,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Летний","source_row":2209,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.4"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":2210,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.4"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.5,"filtre_dP_son_Pa":550,"source_row":2211,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.4"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.5","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":900,"fan_statik_Pa":400,"fan_tam_Pa":1094,"fan_devir_rpm":3219,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13.9,"hava_isitici_dP_Pa":9.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":34.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":1.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2212,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":1.8,"source_row":2213,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284.2,"filtre_dP_son_Pa":550,"source_row":2214,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.5"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":900,"fan_statik_Pa":400,"fan_tam_Pa":1094,"fan_devir_rpm":3219,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":9.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.4,"sogutma_dP_Pa":34.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.7,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":1.8,"akim_yonu":"П","notlar":"Летний","source_row":2215,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.5"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.4,"ses_sonrasi_dBA":73,"susturucu_dP_Pa":1.8,"source_row":2216,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.5"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284.2,"filtre_dP_son_Pa":550,"source_row":2217,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.5"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.6","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":990,"fan_statik_Pa":400,"fan_tam_Pa":1106,"fan_devir_rpm":3238,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":15.3,"hava_isitici_dP_Pa":11.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":40,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2218,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":72.7,"susturucu_dP_Pa":2.1,"source_row":2219,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.1,"filtre_dP_son_Pa":550,"source_row":2220,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.6"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":990,"fan_statik_Pa":400,"fan_tam_Pa":1106,"fan_devir_rpm":3238,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":7,"sogutma_dP_Pa":40,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.6,"ses_sonrasi_dBA":67.7,"susturucu_dP_Pa":2.1,"akim_yonu":"П","notlar":"Летний","source_row":2221,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.6"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.3,"ses_sonrasi_dBA":72.7,"susturucu_dP_Pa":2.1,"source_row":2222,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.6"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":286.1,"filtre_dP_son_Pa":550,"source_row":2223,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.6"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.7","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":800,"fan_statik_Pa":700,"fan_tam_Pa":1196,"fan_devir_rpm":3364,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":800,"resirkulasyon_dis_hava_m3h_2":800,"resirkulasyon_dP_Pa":6.7,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":12.3,"hava_isitici_dP_Pa":8.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":78.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_dP_Pa":75.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.8,"ses_sonrasi_dBA":69.4,"susturucu_dP_Pa":1.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2224,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":4.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":142.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":1.4,"source_row":2225,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":175.1,"filtre_dP_son_Pa":550,"source_row":2226,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.7"},{"fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":800,"fan_statik_Pa":700,"fan_tam_Pa":1196,"fan_devir_rpm":3364,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":800,"resirkulasyon_dis_hava_m3h_2":800,"resirkulasyon_dP_Pa":6.7,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":78.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":10.8,"sogutma_dP_Pa":75.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.8,"ses_sonrasi_dBA":69.4,"susturucu_dP_Pa":1.4,"akim_yonu":"П","notlar":"Летний","source_row":2227,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.7"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.9,"hava_isitici_dP_Pa":4.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":142.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":1.4,"source_row":2228,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.7"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":175.1,"filtre_dP_son_Pa":550,"source_row":2229,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.7"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.8","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":400,"fan_tam_Pa":747,"fan_devir_rpm":3300,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":390,"resirkulasyon_dis_hava_m3h_2":390,"resirkulasyon_dP_Pa":1.6,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6,"hava_isitici_dP_Pa":1.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":15.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":71,"ses_sonrasi_dBA":60.1,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2230,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":78.8,"ses_sonrasi_dBA":64.2,"susturucu_dP_Pa":0.3,"source_row":2231,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":112.8,"filtre_dP_son_Pa":550,"source_row":2232,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.8"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":390,"fan_statik_Pa":400,"fan_tam_Pa":747,"fan_devir_rpm":3300,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":390,"resirkulasyon_dis_hava_m3h_2":390,"resirkulasyon_dP_Pa":1.6,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":5.2,"sogutma_dP_Pa":15.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.2,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":2233,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.8"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":0.9,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.3,"source_row":2234,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.8"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":112.8,"filtre_dP_son_Pa":550,"source_row":2235,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.8"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.9","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":6000,"fan_statik_Pa":700,"fan_tam_Pa":1643,"fan_devir_rpm":2991,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6000,"resirkulasyon_dis_hava_m3h_2":6000,"resirkulasyon_dP_Pa":23.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":92.6,"hava_isitici_dP_Pa":21.5,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":204.7,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.6,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2236,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.6,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.7,"susturucu_dP_Pa":6.6,"source_row":2237,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.9"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":2238,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.9"},{"fan_model":"FRRH.C40","fan_adet":2,"fan_debi_m3h":6000,"fan_statik_Pa":700,"fan_tam_Pa":1643,"fan_devir_rpm":2991,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":0,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6000,"resirkulasyon_dis_hava_m3h_2":6000,"resirkulasyon_dP_Pa":23.4,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.5,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.3,"sogutma_dP_Pa":204.7,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.6,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Летний","source_row":2239,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.9"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.4,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13.5,"hava_isitici_dP_Pa":12.6,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.7,"susturucu_dP_Pa":6.6,"source_row":2240,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.9"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":2241,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.9"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.10","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":710,"fan_statik_Pa":400,"fan_tam_Pa":1072,"fan_devir_rpm":3184,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":11,"hava_isitici_dP_Pa":7.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":25,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2242,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":1.1,"source_row":2243,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.7,"filtre_dP_son_Pa":550,"source_row":2244,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.10"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":710,"fan_statik_Pa":400,"fan_tam_Pa":1072,"fan_devir_rpm":3184,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.9,"sogutma_dP_Pa":25,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.8,"ses_sonrasi_dBA":68.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":2245,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.10"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":73.7,"susturucu_dP_Pa":1.1,"source_row":2246,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.10"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.7,"filtre_dP_son_Pa":550,"source_row":2247,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.10"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.11","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":890,"fan_statik_Pa":300,"fan_tam_Pa":993,"fan_devir_rpm":3067,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13.7,"hava_isitici_dP_Pa":9.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":34.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2248,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.3,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":1.7,"source_row":2249,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284,"filtre_dP_son_Pa":550,"source_row":2250,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.11"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":890,"fan_statik_Pa":300,"fan_tam_Pa":993,"fan_devir_rpm":3067,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":9.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.3,"sogutma_dP_Pa":34.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":1.7,"akim_yonu":"П","notlar":"Летний","source_row":2251,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.11"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":231.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.3,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":1.7,"source_row":2252,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.11"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284,"filtre_dP_son_Pa":550,"source_row":2253,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.11"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.12","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 035 R","fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2020,"fan_statik_Pa":400,"fan_tam_Pa":1353,"fan_devir_rpm":3214,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2020,"resirkulasyon_dis_hava_m3h_2":2020,"resirkulasyon_dP_Pa":21.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":31.2,"hava_isitici_dP_Pa":21.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":197.4,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":5.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2254,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.1,"susturucu_dP_Pa":5.8,"source_row":2255,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.8,"filtre_dP_son_Pa":550,"source_row":2256,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.12"},{"fan_model":"FRRH.C31","fan_adet":2,"fan_debi_m3h":2020,"fan_statik_Pa":400,"fan_tam_Pa":1353,"fan_devir_rpm":3214,"motor_tipi":"015A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.5,"motor_akim_A":0,"motor_devir_rpm":2850,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":2020,"resirkulasyon_dis_hava_m3h_2":2020,"resirkulasyon_dP_Pa":21.6,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":21.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":27.2,"sogutma_dP_Pa":197.4,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":50,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":65.8,"susturucu_dP_Pa":5.8,"akim_yonu":"П","notlar":"Летний","source_row":2257,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.12"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.8,"hava_isitici_dP_Pa":12.4,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.9,"ses_sonrasi_dBA":71.1,"susturucu_dP_Pa":5.8,"source_row":2258,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.12"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.8,"filtre_dP_son_Pa":550,"source_row":2259,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.12"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.13","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":400,"fan_tam_Pa":1134,"fan_devir_rpm":3281,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":18.2,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":51.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2260,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":2261,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":2262,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.13"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1180,"fan_statik_Pa":400,"fan_tam_Pa":1134,"fan_devir_rpm":3281,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8.2,"sogutma_dP_Pa":51.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":3,"akim_yonu":"П","notlar":"Летний","source_row":2263,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.13"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":236.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89,"ses_sonrasi_dBA":71.9,"susturucu_dP_Pa":3,"source_row":2264,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.13"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":290.8,"filtre_dP_son_Pa":550,"source_row":2265,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.13"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.14","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":400,"fan_statik_Pa":300,"fan_tam_Pa":939,"fan_devir_rpm":3246,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.2,"hava_isitici_dP_Pa":1.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":7.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.2,"ses_sonrasi_dBA":75.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2266,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":95.2,"ses_sonrasi_dBA":80.4,"susturucu_dP_Pa":0.4,"source_row":2267,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":276.8,"filtre_dP_son_Pa":550,"source_row":2268,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.14"},{"fan_model":"FEC.R25A","fan_adet":1,"fan_debi_m3h":400,"fan_statik_Pa":300,"fan_tam_Pa":939,"fan_devir_rpm":3246,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.8,"sogutma_dP_Pa":7.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.2,"ses_sonrasi_dBA":75.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":2269,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.14"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":95.2,"ses_sonrasi_dBA":80.4,"susturucu_dP_Pa":0.4,"source_row":2270,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.14"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":276.8,"filtre_dP_son_Pa":550,"source_row":2271,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.14"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.15","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 200 R","fan_model":"FR.C80","fan_adet":1,"fan_debi_m3h":13980,"fan_statik_Pa":700,"fan_tam_Pa":1819,"fan_devir_rpm":1451,"motor_tipi":"150A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":15,"motor_akim_A":30,"motor_devir_rpm":1460,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":13980,"resirkulasyon_dis_hava_m3h_2":13980,"resirkulasyon_dP_Pa":31.7,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":201.6,"hava_isitici_dP_Pa":28.6,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":140.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.04","sogutma_adet":1,"sogutma_dP_Pa":336.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":10,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2272,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.6,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":240.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.3,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":10,"source_row":2273,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":296.1,"filtre_dP_son_Pa":550,"source_row":2274,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15"},{"fan_model":"FR.C80","fan_adet":1,"fan_debi_m3h":13980,"fan_statik_Pa":700,"fan_tam_Pa":1819,"fan_devir_rpm":1451,"motor_tipi":"150A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":15,"motor_akim_A":30,"motor_devir_rpm":1460,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":13980,"resirkulasyon_dis_hava_m3h_2":13980,"resirkulasyon_dP_Pa":31.7,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":28.6,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":140.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.04","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":182.8,"sogutma_dP_Pa":336.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":10,"akim_yonu":"П","notlar":"Летний","source_row":2275,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.4,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":17.2,"hava_isitici_dP_Pa":16.6,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":240.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.3,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":10,"source_row":2276,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":296.1,"filtre_dP_son_Pa":550,"source_row":2277,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.15.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 200 R","fan_model":"FR.C80","fan_adet":1,"fan_debi_m3h":13980,"fan_statik_Pa":700,"fan_tam_Pa":1819,"fan_devir_rpm":1451,"motor_tipi":"150A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":15,"motor_akim_A":30,"motor_devir_rpm":1460,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":13980,"resirkulasyon_dis_hava_m3h_2":13980,"resirkulasyon_dP_Pa":31.7,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":201.6,"hava_isitici_dP_Pa":28.6,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":140.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.04","sogutma_adet":1,"sogutma_dP_Pa":336.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":10,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2278,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":16.6,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":240.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.3,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":10,"source_row":2279,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":296.1,"filtre_dP_son_Pa":550,"source_row":2280,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15.р"},{"fan_model":"FR.C80","fan_adet":1,"fan_debi_m3h":13980,"fan_statik_Pa":700,"fan_tam_Pa":1819,"fan_devir_rpm":1451,"motor_tipi":"150A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":15,"motor_akim_A":30,"motor_devir_rpm":1460,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":13980,"resirkulasyon_dis_hava_m3h_2":13980,"resirkulasyon_dP_Pa":31.7,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":28.6,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":140.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.04","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":182.8,"sogutma_dP_Pa":336.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":75.9,"susturucu_dP_Pa":10,"akim_yonu":"П","notlar":"Летний","source_row":2281,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.4,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":17.2,"hava_isitici_dP_Pa":16.6,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":240.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.3,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":10,"source_row":2282,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":296.1,"filtre_dP_son_Pa":550,"source_row":2283,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.15.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.16","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1860,"fan_statik_Pa":700,"fan_tam_Pa":1611,"fan_devir_rpm":3476,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1860,"resirkulasyon_dis_hava_m3h_2":1860,"resirkulasyon_dP_Pa":18.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":26.8,"hava_isitici_dP_Pa":18.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":174.2,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":69.2,"susturucu_dP_Pa":4.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2284,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.7,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":4.9,"source_row":2285,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":2286,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1860,"fan_statik_Pa":700,"fan_tam_Pa":1611,"fan_devir_rpm":3476,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1860,"resirkulasyon_dis_hava_m3h_2":1860,"resirkulasyon_dP_Pa":18.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":25,"sogutma_dP_Pa":174.2,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":69.2,"susturucu_dP_Pa":4.9,"akim_yonu":"П","notlar":"Летний","source_row":2287,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":2.5,"hava_isitici_dP_Pa":10.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.7,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":4.9,"source_row":2288,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":2289,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.16.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1860,"fan_statik_Pa":700,"fan_tam_Pa":1611,"fan_devir_rpm":3476,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1860,"resirkulasyon_dis_hava_m3h_2":1860,"resirkulasyon_dP_Pa":18.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":26.8,"hava_isitici_dP_Pa":18.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":174.2,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":69.2,"susturucu_dP_Pa":4.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2290,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.7,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":4.9,"source_row":2291,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":2292,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16.р"},{"fan_model":"FR.C31","fan_adet":1,"fan_debi_m3h":1860,"fan_statik_Pa":700,"fan_tam_Pa":1611,"fan_devir_rpm":3476,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":1860,"resirkulasyon_dis_hava_m3h_2":1860,"resirkulasyon_dP_Pa":18.4,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":132.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":25,"sogutma_dP_Pa":174.2,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":69.2,"susturucu_dP_Pa":4.9,"akim_yonu":"П","notlar":"Летний","source_row":2293,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16.р"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":2.5,"hava_isitici_dP_Pa":10.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":241.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.7,"ses_sonrasi_dBA":74.6,"susturucu_dP_Pa":4.9,"source_row":2294,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":298.6,"filtre_dP_son_Pa":550,"source_row":2295,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.16.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.17","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":700,"fan_tam_Pa":2148,"fan_devir_rpm":3287,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5580,"resirkulasyon_dis_hava_m3h_2":5580,"resirkulasyon_dP_Pa":47.9,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":80.6,"hava_isitici_dP_Pa":46.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":147.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_dP_Pa":528.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":11.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2296,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":26.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":274.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.4,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":11.7,"source_row":2297,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":344.3,"filtre_dP_son_Pa":550,"source_row":2298,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":700,"fan_tam_Pa":2148,"fan_devir_rpm":3287,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5580,"resirkulasyon_dis_hava_m3h_2":5580,"resirkulasyon_dP_Pa":47.9,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":46.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":147.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":75.2,"sogutma_dP_Pa":528.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":11.7,"akim_yonu":"П","notlar":"Летний","source_row":2299,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.6,"hava_isitici_dP_Pa":26.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":274.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.4,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":11.7,"source_row":2300,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":344.3,"filtre_dP_son_Pa":550,"source_row":2301,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.17.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":700,"fan_tam_Pa":2148,"fan_devir_rpm":3287,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5580,"resirkulasyon_dis_hava_m3h_2":5580,"resirkulasyon_dP_Pa":47.9,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":80.6,"hava_isitici_dP_Pa":46.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":147.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_dP_Pa":528.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":11.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2302,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":26.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":274.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.4,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":11.7,"source_row":2303,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":344.3,"filtre_dP_son_Pa":550,"source_row":2304,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5580,"fan_statik_Pa":700,"fan_tam_Pa":2148,"fan_devir_rpm":3287,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5580,"resirkulasyon_dis_hava_m3h_2":5580,"resirkulasyon_dP_Pa":47.9,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":46.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":147.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":75.2,"sogutma_dP_Pa":528.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":86.7,"ses_sonrasi_dBA":66.3,"susturucu_dP_Pa":11.7,"akim_yonu":"П","notlar":"Летний","source_row":2305,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.6,"hava_isitici_dP_Pa":26.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":274.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.4,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":11.7,"source_row":2306,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":344.3,"filtre_dP_son_Pa":550,"source_row":2307,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.17.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.18","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":3720,"fan_statik_Pa":700,"fan_tam_Pa":1662,"fan_devir_rpm":2823,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3720,"resirkulasyon_dis_hava_m3h_2":3720,"resirkulasyon_dP_Pa":21.3,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":16,"hava_isitici_kW":52.5,"hava_isitici_dP_Pa":17.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":207.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.3,"ses_sonrasi_dBA":65.9,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2308,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":70.7,"susturucu_dP_Pa":5.2,"source_row":2309,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.8,"filtre_dP_son_Pa":550,"source_row":2310,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":3720,"fan_statik_Pa":700,"fan_tam_Pa":1662,"fan_devir_rpm":2823,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3720,"resirkulasyon_dis_hava_m3h_2":3720,"resirkulasyon_dP_Pa":21.3,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":50.1,"sogutma_dP_Pa":207.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.3,"ses_sonrasi_dBA":65.9,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Летний","source_row":2311,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":5.1,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":70.7,"susturucu_dP_Pa":5.2,"source_row":2312,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.8,"filtre_dP_son_Pa":550,"source_row":2313,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.18.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 065 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":3720,"fan_statik_Pa":700,"fan_tam_Pa":1662,"fan_devir_rpm":2823,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3720,"resirkulasyon_dis_hava_m3h_2":3720,"resirkulasyon_dP_Pa":21.3,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":16,"hava_isitici_kW":52.5,"hava_isitici_dP_Pa":17.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_dP_Pa":207.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.3,"ses_sonrasi_dBA":65.9,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2314,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":70.7,"susturucu_dP_Pa":5.2,"source_row":2315,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.8,"filtre_dP_son_Pa":550,"source_row":2316,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":3720,"fan_statik_Pa":700,"fan_tam_Pa":1662,"fan_devir_rpm":2823,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3720,"resirkulasyon_dis_hava_m3h_2":3720,"resirkulasyon_dP_Pa":21.3,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":17.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":134.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.06","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":50.1,"sogutma_dP_Pa":207.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.3,"ses_sonrasi_dBA":65.9,"susturucu_dP_Pa":5.2,"akim_yonu":"П","notlar":"Летний","source_row":2317,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":5.1,"hava_isitici_dP_Pa":12.9,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":247,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.3,"ses_sonrasi_dBA":70.7,"susturucu_dP_Pa":5.2,"source_row":2318,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":305.8,"filtre_dP_son_Pa":550,"source_row":2319,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.18.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.19","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6300,"fan_statik_Pa":700,"fan_tam_Pa":1690,"fan_devir_rpm":3066,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6300,"resirkulasyon_dis_hava_m3h_2":6300,"resirkulasyon_dP_Pa":25.8,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":90.9,"hava_isitici_dP_Pa":36.2,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":135.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.08","sogutma_adet":1,"sogutma_dP_Pa":228.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":7.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2320,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":237.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":7.3,"source_row":2321,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":292.2,"filtre_dP_son_Pa":550,"source_row":2322,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6300,"fan_statik_Pa":700,"fan_tam_Pa":1690,"fan_devir_rpm":3066,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6300,"resirkulasyon_dis_hava_m3h_2":6300,"resirkulasyon_dP_Pa":25.8,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":36.2,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":135.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":84.9,"sogutma_dP_Pa":228.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":7.3,"akim_yonu":"П","notlar":"Летний","source_row":2323,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":8.7,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":237.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":7.3,"source_row":2324,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":292.2,"filtre_dP_son_Pa":550,"source_row":2325,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.19.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6300,"fan_statik_Pa":700,"fan_tam_Pa":1690,"fan_devir_rpm":3066,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6300,"resirkulasyon_dis_hava_m3h_2":6300,"resirkulasyon_dP_Pa":25.8,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":90.9,"hava_isitici_dP_Pa":36.2,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":135.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.08","sogutma_adet":1,"sogutma_dP_Pa":228.5,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":7.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2326,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":237.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":7.3,"source_row":2327,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":292.2,"filtre_dP_son_Pa":550,"source_row":2328,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6300,"fan_statik_Pa":700,"fan_tam_Pa":1690,"fan_devir_rpm":3066,"motor_tipi":"055A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":5.5,"motor_akim_A":11.1,"motor_devir_rpm":2900,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6300,"resirkulasyon_dis_hava_m3h_2":6300,"resirkulasyon_dP_Pa":25.8,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":36.2,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":135.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.10.30.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":84.9,"sogutma_dP_Pa":228.5,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":84.1,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":7.3,"akim_yonu":"П","notlar":"Летний","source_row":2329,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":8.7,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":237.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.2,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":7.3,"source_row":2330,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":292.2,"filtre_dP_son_Pa":550,"source_row":2331,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.19.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.20","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2332,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2333,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2334,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2335,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2336,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2337,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.20.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2338,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2339,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2340,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2341,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2342,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2343,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.20.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.21","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2344,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2345,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2346,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2347,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2348,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2349,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.21.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2350,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2351,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2352,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2353,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2354,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2355,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.21.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.22","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2356,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2357,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2358,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2359,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2360,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2361,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.22.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2362,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2363,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2364,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2365,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2366,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2367,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.22.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.23","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2368,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2369,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2370,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2371,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2372,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2373,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.23.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2374,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2375,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2376,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2377,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2378,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2379,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.23.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.24","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6000,"fan_statik_Pa":700,"fan_tam_Pa":1654,"fan_devir_rpm":2998,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6000,"resirkulasyon_dis_hava_m3h_2":6000,"resirkulasyon_dP_Pa":23.4,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":86.6,"hava_isitici_dP_Pa":33.1,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":204.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":61.7,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2380,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.6,"source_row":2381,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":2382,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6000,"fan_statik_Pa":700,"fan_tam_Pa":1654,"fan_devir_rpm":2998,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6000,"resirkulasyon_dis_hava_m3h_2":6000,"resirkulasyon_dP_Pa":23.4,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":33.1,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":80.8,"sogutma_dP_Pa":204.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":61.7,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Летний","source_row":2383,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":8.1,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.6,"source_row":2384,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":2385,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.24.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6000,"fan_statik_Pa":700,"fan_tam_Pa":1654,"fan_devir_rpm":2998,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6000,"resirkulasyon_dis_hava_m3h_2":6000,"resirkulasyon_dP_Pa":23.4,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":86.6,"hava_isitici_dP_Pa":33.1,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":204.3,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":61.7,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2386,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.6,"source_row":2387,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":2388,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":6000,"fan_statik_Pa":700,"fan_tam_Pa":1654,"fan_devir_rpm":2998,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":6000,"resirkulasyon_dis_hava_m3h_2":6000,"resirkulasyon_dP_Pa":23.4,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":33.1,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":134.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":80.8,"sogutma_dP_Pa":204.3,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":61.7,"susturucu_dP_Pa":6.6,"akim_yonu":"П","notlar":"Летний","source_row":2389,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":8.1,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":236.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.6,"source_row":2390,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":290.6,"filtre_dP_son_Pa":550,"source_row":2391,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.24.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.25","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"A","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2392,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2393,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2394,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2395,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2396,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2397,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.25.р","adet":1,"oda_adi":"7 этаж/Венткамера класса чистоты А","temizlik_sinifi":"А","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC A304 100 R","fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":83.9,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":195.1,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж/Венткамера класса чистоты А","source_row":2398,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2399,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2400,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25.р"},{"fan_model":"FR.C40","fan_adet":1,"fan_debi_m3h":5820,"fan_statik_Pa":700,"fan_tam_Pa":1637,"fan_devir_rpm":2965,"motor_tipi":"040A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":4,"motor_akim_A":8.2,"motor_devir_rpm":2880,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":5820,"resirkulasyon_dis_hava_m3h_2":5820,"resirkulasyon_dP_Pa":22,"hava_isitici_tipi":"HW.21<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":31.3,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":78.5,"sogutma_dP_Pa":195.1,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.5,"ses_sonrasi_dBA":61.8,"susturucu_dP_Pa":6.2,"akim_yonu":"П","notlar":"Летний","source_row":2401,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":7.9,"hava_isitici_dP_Pa":11.9,"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":235.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":6.2,"source_row":2402,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25.р"},{"filtre_tipi":"EF.9","filtre_adet":2,"filtre_dP_hesap_Pa":289.7,"filtre_dP_son_Pa":550,"source_row":2403,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.25.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.26","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2404,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2405,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2406,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2407,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2408,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2409,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.26.р","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2410,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2411,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2412,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2413,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2414,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2415,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.26.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.27","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2416,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2417,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2418,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2419,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2420,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2421,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.27.р","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2422,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2423,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2424,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2425,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2426,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2427,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.27.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.28","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2428,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2429,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2430,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2431,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2432,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2433,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.28.р","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2434,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2435,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2436,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2437,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2438,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2439,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.28.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.29","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2440,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2441,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2442,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2443,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2444,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2445,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.29.р","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резервная установка","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 050 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":46.8,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_dP_Pa":235.8,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2446,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2447,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2448,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29.р"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3240,"fan_statik_Pa":700,"fan_tam_Pa":1727,"fan_devir_rpm":3258,"motor_tipi":"030A2","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":6.34,"motor_devir_rpm":2860,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":3240,"resirkulasyon_dis_hava_m3h_2":3240,"resirkulasyon_dP_Pa":27.3,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":25.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":135.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CWL.8.25.08","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":43.6,"sogutma_dP_Pa":235.8,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":63.8,"susturucu_dP_Pa":7.9,"akim_yonu":"П","notlar":"Летний","source_row":2449,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29.р"},{"hava_isitici_tipi":"HW.1<DA.KD6.2KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13,"hava_isitici_sicaklik_max":17,"hava_isitici_kW":4.4,"hava_isitici_dP_Pa":14.8,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":251.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":7.9,"source_row":2450,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29.р"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":312.5,"filtre_dP_son_Pa":550,"source_row":2451,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.29.р"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.30","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FECRT.R25A","fan_adet":1,"fan_debi_m3h":180,"fan_statik_Pa":700,"fan_tam_Pa":1221,"fan_devir_rpm":3727,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.8,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":3.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.8,"ses_sonrasi_dBA":82.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2452,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.8,"ses_sonrasi_dBA":87.2,"susturucu_dP_Pa":0.1,"source_row":2453,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.5,"filtre_dP_son_Pa":550,"source_row":2454,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.30"},{"fan_model":"FECRT.R25A","fan_adet":1,"fan_debi_m3h":180,"fan_statik_Pa":700,"fan_tam_Pa":1221,"fan_devir_rpm":3727,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.2,"sogutma_dP_Pa":3.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":96.8,"ses_sonrasi_dBA":82.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":2455,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.30"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.3,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.8,"ses_sonrasi_dBA":87.2,"susturucu_dP_Pa":0.1,"source_row":2456,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.30"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":165.5,"filtre_dP_son_Pa":550,"source_row":2457,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.30"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.31","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FECRT.R25A","fan_adet":1,"fan_debi_m3h":400,"fan_statik_Pa":700,"fan_tam_Pa":1191,"fan_devir_rpm":3682,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.2,"hava_isitici_dP_Pa":1.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":7.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":78.6,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2458,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":181.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.3,"ses_sonrasi_dBA":83.6,"susturucu_dP_Pa":0.4,"source_row":2459,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.5,"filtre_dP_son_Pa":550,"source_row":2460,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.31"},{"fan_model":"FECRT.R25A","fan_adet":1,"fan_debi_m3h":400,"fan_statik_Pa":700,"fan_tam_Pa":1191,"fan_devir_rpm":3682,"motor_tipi":"EC","motor_voltaj":"3ф / 50 Гц / 380..400","motor_guc_kW":0.84,"motor_akim_A":1.4,"motor_devir_rpm":3750,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.8,"sogutma_dP_Pa":7.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":78.6,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":2461,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.31"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":181.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.3,"ses_sonrasi_dBA":83.6,"susturucu_dP_Pa":0.4,"source_row":2462,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.31"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.5,"filtre_dP_son_Pa":550,"source_row":2463,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.31"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.32","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":887,"fan_devir_rpm":3232,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":6.8,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":8.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2464,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":0.4,"source_row":2465,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.6,"filtre_dP_son_Pa":550,"source_row":2466,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.32"},{"fan_model":"FR.C25","fan_adet":1,"fan_debi_m3h":440,"fan_statik_Pa":300,"fan_tam_Pa":887,"fan_devir_rpm":3232,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":1.31,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.1,"sogutma_dP_Pa":8.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":79.9,"ses_sonrasi_dBA":67.9,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":2467,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.32"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":226.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87,"ses_sonrasi_dBA":72.2,"susturucu_dP_Pa":0.4,"source_row":2468,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.32"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":222.6,"filtre_dP_son_Pa":550,"source_row":2469,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.32"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.33","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":270,"fan_statik_Pa":300,"fan_tam_Pa":792,"fan_devir_rpm":4233,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.2,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":13.8,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2470,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":181.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.5,"ses_sonrasi_dBA":80.4,"susturucu_dP_Pa":0.4,"source_row":2471,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.8,"filtre_dP_son_Pa":550,"source_row":2472,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.33"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":270,"fan_statik_Pa":300,"fan_tam_Pa":792,"fan_devir_rpm":4233,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.8,"sogutma_dP_Pa":13.8,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.5,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":2473,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.33"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":181.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98.5,"ses_sonrasi_dBA":80.4,"susturucu_dP_Pa":0.4,"source_row":2474,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.33"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.8,"filtre_dP_son_Pa":550,"source_row":2475,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.33"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.34","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRT.C31","fan_adet":2,"fan_debi_m3h":1410,"fan_statik_Pa":700,"fan_tam_Pa":1466,"fan_devir_rpm":3314,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21.8,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":44,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":70.3,"susturucu_dP_Pa":2.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2476,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":75.7,"susturucu_dP_Pa":2.8,"source_row":2477,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.34"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.5,"filtre_dP_son_Pa":550,"source_row":2478,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.34"},{"fan_model":"FRRT.C31","fan_adet":2,"fan_debi_m3h":1410,"fan_statik_Pa":700,"fan_tam_Pa":1466,"fan_devir_rpm":3314,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":12.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":10,"sogutma_dP_Pa":44,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.6,"ses_sonrasi_dBA":70.3,"susturucu_dP_Pa":2.8,"akim_yonu":"П","notlar":"Летний","source_row":2479,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.34"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":234.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":75.7,"susturucu_dP_Pa":2.8,"source_row":2480,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.34"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":288.5,"filtre_dP_son_Pa":550,"source_row":2481,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.34"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.35","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRT.C28","fan_adet":2,"fan_debi_m3h":760,"fan_statik_Pa":700,"fan_tam_Pa":1186,"fan_devir_rpm":3350,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":760,"resirkulasyon_dis_hava_m3h_2":760,"resirkulasyon_dP_Pa":3.1,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":11.7,"hava_isitici_dP_Pa":2.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":24.6,"parogenerator_var":"+","susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.8,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2482,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_dP_Pa":3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":74.7,"susturucu_dP_Pa":0.8,"source_row":2483,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.35"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.5,"filtre_dP_son_Pa":550,"source_row":2484,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.35"},{"fan_model":"FRRT.C28","fan_adet":2,"fan_debi_m3h":760,"fan_statik_Pa":700,"fan_tam_Pa":1186,"fan_devir_rpm":3350,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"resirkulasyon_tipi":"MN.1P0020.W","resirkulasyon_adet":1,"resirkulasyon_dis_hava_m3h":760,"resirkulasyon_dis_hava_m3h_2":760,"resirkulasyon_dP_Pa":3.1,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":13,"sogutma_kW":10,"sogutma_dP_Pa":24.6,"nemlendirici_tipi":"секция увлажнения","nemlendirici_nem_max":55,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.8,"ses_sonrasi_dBA":69.5,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Летний","source_row":2485,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.35"},{"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":12,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":13.4,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.7,"hava_isitici_dP_Pa":3,"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":138.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.7,"ses_sonrasi_dBA":74.7,"susturucu_dP_Pa":0.8,"source_row":2486,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.35"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":170.5,"filtre_dP_son_Pa":550,"source_row":2487,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.35"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.36","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":300,"fan_tam_Pa":1002,"fan_devir_rpm":3082,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.8,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":38.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2488,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":2,"source_row":2489,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.36"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.4,"filtre_dP_son_Pa":550,"source_row":2490,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.36"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":960,"fan_statik_Pa":300,"fan_tam_Pa":1002,"fan_devir_rpm":3082,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.8,"sogutma_dP_Pa":38.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.6,"ses_sonrasi_dBA":66.8,"susturucu_dP_Pa":2,"akim_yonu":"П","notlar":"Летний","source_row":2491,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.36"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":71.6,"susturucu_dP_Pa":2,"source_row":2492,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.36"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":285.4,"filtre_dP_son_Pa":550,"source_row":2493,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.36"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.37","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/вент","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 035 R","fan_model":"FRRT.C31","fan_adet":2,"fan_debi_m3h":1650,"fan_statik_Pa":700,"fan_tam_Pa":1513,"fan_devir_rpm":3368,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":25.5,"hava_isitici_dP_Pa":15.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":55.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2494,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.7,"ses_sonrasi_dBA":74.9,"susturucu_dP_Pa":3.9,"source_row":2495,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.37"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.5,"filtre_dP_son_Pa":550,"source_row":2496,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.37"},{"fan_model":"FRRT.C31","fan_adet":2,"fan_debi_m3h":1650,"fan_statik_Pa":700,"fan_tam_Pa":1513,"fan_devir_rpm":3368,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":0,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":15.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":130.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":11.8,"sogutma_dP_Pa":55.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":69.6,"susturucu_dP_Pa":3.9,"akim_yonu":"П","notlar":"Летний","source_row":2497,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.37"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":238.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":91.7,"ses_sonrasi_dBA":74.9,"susturucu_dP_Pa":3.9,"source_row":2498,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.37"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":293.5,"filtre_dP_son_Pa":550,"source_row":2499,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.37"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.38","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":930,"fan_statik_Pa":300,"fan_tam_Pa":998,"fan_devir_rpm":3075,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.3,"hava_isitici_dP_Pa":10.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":36.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.6,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":1.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2500,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":71.7,"susturucu_dP_Pa":1.9,"source_row":2501,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.38"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284.8,"filtre_dP_son_Pa":550,"source_row":2502,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.38"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":930,"fan_statik_Pa":300,"fan_tam_Pa":998,"fan_devir_rpm":3075,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":128.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.6,"sogutma_dP_Pa":36.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.6,"ses_sonrasi_dBA":66.9,"susturucu_dP_Pa":1.9,"akim_yonu":"П","notlar":"Летний","source_row":2503,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.38"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":232,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.2,"ses_sonrasi_dBA":71.7,"susturucu_dP_Pa":1.9,"source_row":2504,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.38"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":284.8,"filtre_dP_son_Pa":550,"source_row":2505,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.38"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.39","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":773,"fan_devir_rpm":4059,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":1.2,"hava_isitici_dP_Pa":0.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":2.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.9,"ses_sonrasi_dBA":76.7,"susturucu_dP_Pa":0,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2506,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.9,"ses_sonrasi_dBA":84.7,"susturucu_dP_Pa":0,"source_row":2507,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.39"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.2,"filtre_dP_son_Pa":550,"source_row":2508,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.39"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":80,"fan_statik_Pa":200,"fan_tam_Pa":773,"fan_devir_rpm":4059,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":0.5,"sogutma_dP_Pa":2.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":94.9,"ses_sonrasi_dBA":76.7,"susturucu_dP_Pa":0,"akim_yonu":"П","notlar":"Летний","source_row":2509,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.39"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":102.9,"ses_sonrasi_dBA":84.7,"susturucu_dP_Pa":0,"source_row":2510,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.39"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.2,"filtre_dP_son_Pa":550,"source_row":2511,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.39"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.40","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":920,"fan_statik_Pa":700,"fan_tam_Pa":1179,"fan_devir_rpm":3342,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":14.2,"hava_isitici_dP_Pa":10.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":103.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":36,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":1.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2512,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":144.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.3,"ses_sonrasi_dBA":73.9,"susturucu_dP_Pa":1.9,"source_row":2513,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.40"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":178.4,"filtre_dP_son_Pa":550,"source_row":2514,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.40"},{"fan_model":"FRRH.C28","fan_adet":2,"fan_debi_m3h":920,"fan_statik_Pa":700,"fan_tam_Pa":1179,"fan_devir_rpm":3342,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":0,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":10.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":103.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":6.5,"sogutma_dP_Pa":36,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.4,"ses_sonrasi_dBA":68.7,"susturucu_dP_Pa":1.9,"akim_yonu":"П","notlar":"Летний","source_row":2515,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.40"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":144.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":90.3,"ses_sonrasi_dBA":73.9,"susturucu_dP_Pa":1.9,"source_row":2516,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.40"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":178.4,"filtre_dP_son_Pa":550,"source_row":2517,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.40"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.41","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":958,"fan_devir_rpm":3009,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":8.6,"hava_isitici_dP_Pa":5.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":18.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.9,"ses_sonrasi_dBA":68.4,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2518,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":73.1,"susturucu_dP_Pa":0.7,"source_row":2519,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.41"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.6,"filtre_dP_son_Pa":550,"source_row":2520,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.41"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":560,"fan_statik_Pa":300,"fan_tam_Pa":958,"fan_devir_rpm":3009,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.8,"sogutma_dP_Pa":18.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.9,"ses_sonrasi_dBA":68.4,"susturucu_dP_Pa":0.7,"akim_yonu":"П","notlar":"Летний","source_row":2521,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.41"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.5,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":73.1,"susturucu_dP_Pa":0.7,"source_row":2522,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.41"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":278.6,"filtre_dP_son_Pa":550,"source_row":2523,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.41"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.42","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":840,"fan_statik_Pa":300,"fan_tam_Pa":987,"fan_devir_rpm":3057,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":13,"hava_isitici_dP_Pa":8.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":31.6,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":1.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2524,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":1.5,"source_row":2525,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.42"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283,"filtre_dP_son_Pa":550,"source_row":2526,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.42"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":840,"fan_statik_Pa":300,"fan_tam_Pa":987,"fan_devir_rpm":3057,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":8.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":127.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":5.8,"sogutma_dP_Pa":31.6,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.7,"ses_sonrasi_dBA":67.3,"susturucu_dP_Pa":1.5,"akim_yonu":"П","notlar":"Летний","source_row":2527,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.42"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":230.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":1.5,"source_row":2528,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.42"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":283,"filtre_dP_son_Pa":550,"source_row":2529,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.42"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.43","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1120,"fan_statik_Pa":300,"fan_tam_Pa":1024,"fan_devir_rpm":3117,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":17.3,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":47.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.4,"ses_sonrasi_dBA":66,"susturucu_dP_Pa":2.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2530,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.9,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":2.7,"source_row":2531,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.43"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.2,"filtre_dP_son_Pa":550,"source_row":2532,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.43"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1120,"fan_statik_Pa":300,"fan_tam_Pa":1024,"fan_devir_rpm":3117,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8,"sogutma_dP_Pa":47.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.4,"ses_sonrasi_dBA":66,"susturucu_dP_Pa":2.7,"akim_yonu":"П","notlar":"Летний","source_row":2533,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.43"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.9,"ses_sonrasi_dBA":70.9,"susturucu_dP_Pa":2.7,"source_row":2534,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.43"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.2,"filtre_dP_son_Pa":550,"source_row":2535,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.43"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.44","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":955,"fan_devir_rpm":3005,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":9.3,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":13.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2536,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.8,"source_row":2537,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.44"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.1,"filtre_dP_son_Pa":550,"source_row":2538,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.44"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":600,"fan_statik_Pa":300,"fan_tam_Pa":955,"fan_devir_rpm":3005,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":5.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.1,"sogutma_dP_Pa":13.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.2,"susturucu_dP_Pa":0.8,"akim_yonu":"П","notlar":"Летний","source_row":2539,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.44"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":227.9,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.4,"ses_sonrasi_dBA":72.9,"susturucu_dP_Pa":0.8,"source_row":2540,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.44"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.1,"filtre_dP_son_Pa":550,"source_row":2541,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.44"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.45","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":350,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.4,"hava_isitici_dP_Pa":1.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":6.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.6,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2542,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":0.3,"source_row":2543,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.45"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.9,"filtre_dP_son_Pa":550,"source_row":2544,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.45"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":350,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.4,"sogutma_dP_Pa":6.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.6,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":2545,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.45"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":0.3,"source_row":2546,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.45"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.9,"filtre_dP_son_Pa":550,"source_row":2547,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.45"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.46","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 065 R","fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3510,"fan_statik_Pa":400,"fan_tam_Pa":1187,"fan_devir_rpm":2783,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":54.1,"hava_isitici_dP_Pa":20.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":72.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.3,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":4.6,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2548,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.4,"ses_sonrasi_dBA":62.3,"susturucu_dP_Pa":4.6,"source_row":2549,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.46"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.4,"filtre_dP_son_Pa":550,"source_row":2550,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.46"},{"fan_model":"FR.C35","fan_adet":1,"fan_debi_m3h":3510,"fan_statik_Pa":400,"fan_tam_Pa":1187,"fan_devir_rpm":2783,"motor_tipi":"022A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":2.2,"motor_akim_A":4.85,"motor_devir_rpm":2855,"hava_isitici_tipi":"HW.2<DA.KD6.2KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":20.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":133.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":24,"sogutma_dP_Pa":72.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":76.3,"ses_sonrasi_dBA":57.3,"susturucu_dP_Pa":4.6,"akim_yonu":"П","notlar":"Летний","source_row":2551,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.46"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":244.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.4,"ses_sonrasi_dBA":62.3,"susturucu_dP_Pa":4.6,"source_row":2552,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.46"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":302.4,"filtre_dP_son_Pa":550,"source_row":2553,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.46"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.47","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":280,"fan_statik_Pa":300,"fan_tam_Pa":750,"fan_devir_rpm":4132,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.3,"hava_isitici_dP_Pa":2.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":14.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":71.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2554,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.6,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":0.4,"source_row":2555,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.47"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":168.1,"filtre_dP_son_Pa":550,"source_row":2556,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.47"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":280,"fan_statik_Pa":300,"fan_tam_Pa":750,"fan_devir_rpm":4132,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.7,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.9,"sogutma_dP_Pa":14.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.6,"ses_sonrasi_dBA":71.4,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":2557,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.47"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":137.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":97.6,"ses_sonrasi_dBA":79.4,"susturucu_dP_Pa":0.4,"source_row":2558,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.47"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":168.1,"filtre_dP_son_Pa":550,"source_row":2559,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.47"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.48","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":380,"fan_statik_Pa":300,"fan_tam_Pa":740,"fan_devir_rpm":3284,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.9,"hava_isitici_dP_Pa":1.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":7.4,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2560,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.3,"source_row":2561,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.48"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.3,"filtre_dP_son_Pa":550,"source_row":2562,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.48"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":380,"fan_statik_Pa":300,"fan_tam_Pa":740,"fan_devir_rpm":3284,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.6,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.6,"sogutma_dP_Pa":7.4,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.5,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":2563,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.48"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.6,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.2,"ses_sonrasi_dBA":62,"susturucu_dP_Pa":0.3,"source_row":2564,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.48"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":167.3,"filtre_dP_son_Pa":550,"source_row":2565,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.48"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.49","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Б","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":"Резерв/двиг","kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC A304 025 R","fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":480,"fan_statik_Pa":700,"fan_tam_Pa":918,"fan_devir_rpm":3289,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":19.7,"hava_isitici_kW":7.4,"hava_isitici_dP_Pa":2.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":51.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":10,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2566,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":93,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.4,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.5,"source_row":2567,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.49"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":59.7,"filtre_dP_son_Pa":550,"source_row":2568,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.49"},{"fan_model":"FRRH.C25","fan_adet":2,"fan_debi_m3h":480,"fan_statik_Pa":700,"fan_tam_Pa":918,"fan_devir_rpm":3289,"motor_tipi":"005A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.55,"motor_akim_A":0,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.1,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":51.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":3.4,"sogutma_dP_Pa":10,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.3,"ses_sonrasi_dBA":68,"susturucu_dP_Pa":0.5,"akim_yonu":"П","notlar":"Летний","source_row":2569,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.49"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":93,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.4,"ses_sonrasi_dBA":72.4,"susturucu_dP_Pa":0.5,"source_row":2570,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.49"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":59.7,"filtre_dP_son_Pa":550,"source_row":2571,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.49"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.50","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":966,"fan_devir_rpm":3023,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":10,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":22.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2572,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":0.9,"source_row":2573,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.50"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":2574,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.50"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":650,"fan_statik_Pa":300,"fan_tam_Pa":966,"fan_devir_rpm":3023,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":6.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.6,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":4.5,"sogutma_dP_Pa":22.2,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":68.1,"susturucu_dP_Pa":0.9,"akim_yonu":"П","notlar":"Летний","source_row":2575,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.50"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":228.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.8,"susturucu_dP_Pa":0.9,"source_row":2576,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.50"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":279.8,"filtre_dP_son_Pa":550,"source_row":2577,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.50"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.51","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"Г","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":300,"fan_tam_Pa":602,"fan_devir_rpm":2961,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":4.5,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":15.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2578,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":92.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":60.3,"susturucu_dP_Pa":0.4,"source_row":2579,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.51"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":113.8,"filtre_dP_son_Pa":550,"source_row":2580,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.51"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":290,"fan_statik_Pa":300,"fan_tam_Pa":602,"fan_devir_rpm":2961,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.21<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":2.8,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":75.8,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2,"sogutma_dP_Pa":15.1,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":73.2,"ses_sonrasi_dBA":56.3,"susturucu_dP_Pa":0.4,"akim_yonu":"П","notlar":"Летний","source_row":2581,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.51"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":92.7,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.1,"ses_sonrasi_dBA":60.3,"susturucu_dP_Pa":0.4,"source_row":2582,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.51"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":113.8,"filtre_dP_son_Pa":550,"source_row":2583,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.51"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.52","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1120,"fan_statik_Pa":400,"fan_tam_Pa":1124,"fan_devir_rpm":3266,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":17.3,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":47.9,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":2.7,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2584,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":2.7,"source_row":2585,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.52"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.2,"filtre_dP_son_Pa":550,"source_row":2586,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.52"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1120,"fan_statik_Pa":400,"fan_tam_Pa":1124,"fan_devir_rpm":3266,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":13.5,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":129.7,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":8,"sogutma_dP_Pa":47.9,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":81.4,"ses_sonrasi_dBA":67.1,"susturucu_dP_Pa":2.7,"akim_yonu":"П","notlar":"Летний","source_row":2587,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.52"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":235.1,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":89.1,"ses_sonrasi_dBA":72.1,"susturucu_dP_Pa":2.7,"source_row":2588,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.52"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":289.2,"filtre_dP_son_Pa":550,"source_row":2589,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.52"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.53","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":350,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":5.4,"hava_isitici_dP_Pa":1.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":6.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.6,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2590,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":0.3,"source_row":2591,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.53"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.9,"filtre_dP_son_Pa":550,"source_row":2592,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.53"},{"fan_model":"FR.C22","fan_adet":1,"fan_debi_m3h":350,"fan_statik_Pa":300,"fan_tam_Pa":738,"fan_devir_rpm":3279,"motor_tipi":"003A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.37,"motor_akim_A":0.91,"motor_devir_rpm":2760,"hava_isitici_tipi":"HW.1<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.4,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.5,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":2.4,"sogutma_dP_Pa":6.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":75.1,"ses_sonrasi_dBA":57.6,"susturucu_dP_Pa":0.3,"akim_yonu":"П","notlar":"Летний","source_row":2593,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.53"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":136.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":83.3,"ses_sonrasi_dBA":62.1,"susturucu_dP_Pa":0.3,"source_row":2594,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.53"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":166.9,"filtre_dP_son_Pa":550,"source_row":2595,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.53"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.54","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":300,"fan_tam_Pa":973,"fan_devir_rpm":3034,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":11.1,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_dP_Pa":25.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2596,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.5,"susturucu_dP_Pa":1.1,"source_row":2597,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.54"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":2598,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.54"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":720,"fan_statik_Pa":300,"fan_tam_Pa":973,"fan_devir_rpm":3034,"motor_tipi":"007A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":0.75,"motor_akim_A":1.77,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":7.2,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":126.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":5,"sogutma_dP_Pa":25.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80.8,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":1.1,"akim_yonu":"П","notlar":"Летний","source_row":2599,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.54"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":229.2,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.5,"ses_sonrasi_dBA":72.5,"susturucu_dP_Pa":1.1,"source_row":2600,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.54"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":280.9,"filtre_dP_son_Pa":550,"source_row":2601,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.54"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.55","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":777,"fan_devir_rpm":4142,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":2.3,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":4.5,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2602,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":83.2,"susturucu_dP_Pa":0.1,"source_row":2603,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.55"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.8,"filtre_dP_son_Pa":550,"source_row":2604,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.55"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":150,"fan_statik_Pa":200,"fan_tam_Pa":777,"fan_devir_rpm":4142,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":0.9,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.2,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1,"sogutma_dP_Pa":4.5,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.3,"ses_sonrasi_dBA":75.2,"susturucu_dP_Pa":0.1,"akim_yonu":"П","notlar":"Летний","source_row":2605,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.55"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.4,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":101.3,"ses_sonrasi_dBA":83.2,"susturucu_dP_Pa":0.1,"source_row":2606,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.55"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":220.8,"filtre_dP_son_Pa":550,"source_row":2607,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.55"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.56","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","rezerv_motor_sistem":"Резерв двигателя","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 015 R","fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":200,"fan_statik_Pa":200,"fan_tam_Pa":781,"fan_devir_rpm":4167,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":19.5,"hava_isitici_kW":3.1,"hava_isitici_dP_Pa":1.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_dP_Pa":6.3,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":0.2,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2608,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":100,"ses_sonrasi_dBA":82,"susturucu_dP_Pa":0.2,"source_row":2609,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.56"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":221.3,"filtre_dP_son_Pa":550,"source_row":2610,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.56"},{"fan_model":"FEC2.R19","fan_adet":2,"fan_debi_m3h":200,"fan_statik_Pa":200,"fan_tam_Pa":781,"fan_devir_rpm":4167,"motor_tipi":"EC","motor_voltaj":"1ф / 50 Гц / 230","motor_guc_kW":0.2,"motor_akim_A":1.4,"motor_devir_rpm":4200,"hava_isitici_tipi":"HW.1<DA.KD2.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":1.3,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":125.3,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.2","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":1.4,"sogutma_dP_Pa":6.3,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92,"ses_sonrasi_dBA":74,"susturucu_dP_Pa":0.2,"akim_yonu":"П","notlar":"Летний","source_row":2611,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.56"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":225.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":100,"ses_sonrasi_dBA":82,"susturucu_dP_Pa":0.2,"source_row":2612,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.56"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":221.3,"filtre_dP_son_Pa":550,"source_row":2613,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.56"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"П.6.57","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":"В","uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":"мед","talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 50 MEDIC WS 025 R","fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":300,"fan_tam_Pa":1083,"fan_devir_rpm":3225,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_sicaklik_min":-26,"hava_isitici_sicaklik_max":20,"hava_isitici_kW":21,"hava_isitici_dP_Pa":18,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_dP_Pa":83.7,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":4,"akim_yonu":"П","notlar":"Зимний","yerlesim_yeri":"7 этаж","source_row":2614,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.7,"susturucu_dP_Pa":4,"source_row":2615,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.57"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.9,"filtre_dP_son_Pa":550,"source_row":2616,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.57"},{"fan_model":"FR.C28","fan_adet":1,"fan_debi_m3h":1360,"fan_statik_Pa":300,"fan_tam_Pa":1083,"fan_devir_rpm":3225,"motor_tipi":"011A2","motor_voltaj":"3ph / 50 Гц / 230/380","motor_guc_kW":1.1,"motor_akim_A":2.6,"motor_devir_rpm":2810,"hava_isitici_tipi":"HW.2<DA.KD3.1KZ>","hava_isitici_no":6,"hava_isitici_adet":1,"hava_isitici_dP_Pa":18,"filtre_tipi":"EG.4","filtre_adet":1,"filtre_dP_hesap_Pa":131.9,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW.4","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":20,"sogutma_kW":9.5,"sogutma_dP_Pa":83.7,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":80,"ses_sonrasi_dBA":64.6,"susturucu_dP_Pa":4,"akim_yonu":"П","notlar":"Летний","source_row":2617,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.57"},{"filtre_tipi":"EF.7","filtre_adet":1,"filtre_dP_hesap_Pa":240,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.5,"ses_sonrasi_dBA":69.7,"susturucu_dP_Pa":4,"source_row":2618,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.57"},{"filtre_tipi":"EF.9","filtre_adet":1,"filtre_dP_hesap_Pa":295.9,"filtre_dP_son_Pa":550,"source_row":2619,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.6.57"}],"alt_satir_sayisi":5,"sistem_tipi_prefix":"П","kat_koddan":6},{"sistem_kodu":"В.7.1","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 140 L","fan_model":"FR.C71","fan_adet":1,"fan_debi_m3h":14300,"fan_statik_Pa":400,"fan_tam_Pa":461,"fan_devir_rpm":992,"motor_tipi":"030A6","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":3,"motor_akim_A":7.4,"motor_devir_rpm":960,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":77,"ses_sonrasi_dBA":59.4,"susturucu_dP_Pa":21.9,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2620,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82.7,"ses_sonrasi_dBA":64.8,"susturucu_dP_Pa":21.9,"source_row":2621,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.7.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":7},{"sistem_kodu":"В.7.2","adet":1,"oda_adi":"7 этаж/кровля","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 280 L","fan_model":"FR.C90","fan_adet":1,"fan_debi_m3h":29600,"fan_statik_Pa":400,"fan_tam_Pa":469,"fan_devir_rpm":916,"motor_tipi":"075A6","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":7.5,"motor_akim_A":17.2,"motor_devir_rpm":970,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":88.7,"ses_sonrasi_dBA":66.6,"susturucu_dP_Pa":25.2,"akim_yonu":"В","notlar":"Общий","yerlesim_yeri":"7 этаж/кровля","source_row":2622,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":93.9,"ses_sonrasi_dBA":73.1,"susturucu_dP_Pa":25.2,"source_row":2623,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"В.7.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"В","kat_koddan":7},{"sistem_kodu":"П.7.1","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 200 R","fan_model":"FR.C63","fan_adet":1,"fan_debi_m3h":14300,"fan_statik_Pa":400,"fan_tam_Pa":1037,"fan_devir_rpm":1566,"motor_tipi":"075A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":7.5,"motor_akim_A":15.6,"motor_devir_rpm":1460,"filtre_tipi":"EG.4","filtre_adet":2,"filtre_dP_hesap_Pa":141.4,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":128.4,"sogutma_dP_Pa":225.2,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":82,"ses_sonrasi_dBA":63.1,"susturucu_dP_Pa":10.4,"akim_yonu":"П","notlar":"Летний","yerlesim_yeri":"7 этаж","source_row":2624,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":2,"filtre_dP_hesap_Pa":240.8,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":87.9,"ses_sonrasi_dBA":67.8,"susturucu_dP_Pa":10.4,"source_row":2625,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.7.1"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"П","kat_koddan":7},{"sistem_kodu":"П.7.2","adet":1,"oda_adi":"7 этаж","temizlik_sinifi":0,"uygulama_tipi":"Каркасная","talep_on_uygulama":"Каркас","talep_gereksinim":0,"talep_rezerv":0,"kurulum_tipi":"Установка WHEIL Sirius 70 MEDIC WS 400 R","fan_model":"FR.C80","fan_adet":1,"fan_debi_m3h":29600,"fan_statik_Pa":400,"fan_tam_Pa":1042,"fan_devir_rpm":1393,"motor_tipi":"150A4","motor_voltaj":"3ph / 50 Гц / 380","motor_guc_kW":15,"motor_akim_A":30,"motor_devir_rpm":1460,"filtre_tipi":"EG.4","filtre_adet":8,"filtre_dP_hesap_Pa":139.1,"filtre_dP_son_Pa":250,"sogutma_tipi":"CW2.3","sogutma_adet":1,"sogutma_sicaklik_min":28,"sogutma_sicaklik_max":18,"sogutma_kW":264.5,"sogutma_dP_Pa":235.1,"parogenerator_var":0,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":92.2,"ses_sonrasi_dBA":72.5,"susturucu_dP_Pa":8.9,"akim_yonu":"П","notlar":"Летний","yerlesim_yeri":"7 этаж","source_row":2626,"source_sheet":"ХОВС WHEIL","alt_satirlar":[{"filtre_tipi":"EF.7","filtre_adet":8,"filtre_dP_hesap_Pa":242,"filtre_dP_son_Pa":450,"susturucu_tipi":"SP.10","susturucu_adet":1,"ses_oncesi_dBA":98,"ses_sonrasi_dBA":78.1,"susturucu_dP_Pa":8.9,"source_row":2627,"source_sheet":"ХОВС WHEIL","parent_sistem_kodu":"П.7.2"}],"alt_satir_sayisi":1,"sistem_tipi_prefix":"П","kat_koddan":7}]