[
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.1",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3640,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 463,
    "fan_devir_rpm": 2669,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.7,
    "ses_sonrasi_dBA": 55.2,
    "susturucu_dP_Pa": 18.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 2010,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 429,
    "fan_devir_rpm": 3033,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.7,
    "ses_sonrasi_dBA": 53,
    "susturucu_dP_Pa": 8.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.3",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 390,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 401,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.4",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 4270,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 587,
    "fan_devir_rpm": 3086,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.3,
    "ses_sonrasi_dBA": 57.3,
    "susturucu_dP_Pa": 25.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 30,
    "fan_statik_Pa": 150,
    "fan_tam_Pa": 152,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.1,
    "ses_sonrasi_dBA": 48.5,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.6",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
    "fan_model": "FRRT.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 7760,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 899,
    "fan_devir_rpm": 2791,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.7,
    "ses_sonrasi_dBA": 60.8,
    "susturucu_dP_Pa": 22.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.7",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  050 L",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 6520,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 498,
    "fan_devir_rpm": 2992,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.6,
    "ses_sonrasi_dBA": 60,
    "susturucu_dP_Pa": 32.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.8",
    "adet": 1,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 310,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 238,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.6,
    "ses_sonrasi_dBA": 45.9,
    "susturucu_dP_Pa": 11.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.9",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 850,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 347,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.7,
    "ses_sonrasi_dBA": 49.2,
    "susturucu_dP_Pa": 14.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.10",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1090,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 424,
    "fan_devir_rpm": 2783,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.9,
    "ses_sonrasi_dBA": 44.8,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.11",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1110,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 425,
    "fan_devir_rpm": 2802,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66,
    "ses_sonrasi_dBA": 44.7,
    "susturucu_dP_Pa": 6.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.12",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1030,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 422,
    "fan_devir_rpm": 2731,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.7,
    "ses_sonrasi_dBA": 44.9,
    "susturucu_dP_Pa": 5.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.13",
    "adet": 1,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2010,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 429,
    "fan_devir_rpm": 2415,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.5,
    "ses_sonrasi_dBA": 50.3,
    "susturucu_dP_Pa": 8.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.14",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1180,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 428,
    "fan_devir_rpm": 2868,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.3,
    "ses_sonrasi_dBA": 44.7,
    "susturucu_dP_Pa": 7.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.15",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2590,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 448,
    "fan_devir_rpm": 2796,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.8,
    "ses_sonrasi_dBA": 53.4,
    "susturucu_dP_Pa": 14.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.16",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2960,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 463,
    "fan_devir_rpm": 3059,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 55.3,
    "susturucu_dP_Pa": 19.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 610,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 424,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.5,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 7.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.18",
    "adet": 1,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 700,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 410,
    "fan_devir_rpm": 2511,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.7,
    "ses_sonrasi_dBA": 47.8,
    "susturucu_dP_Pa": 2.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.19",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 329,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.2,
    "ses_sonrasi_dBA": 46.7,
    "susturucu_dP_Pa": 8.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.20",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 90,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 220,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.3,
    "ses_sonrasi_dBA": 45.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.21",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 330,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 243,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.3,
    "ses_sonrasi_dBA": 45.5,
    "susturucu_dP_Pa": 12.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.22",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 235,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.7,
    "ses_sonrasi_dBA": 46.1,
    "susturucu_dP_Pa": 10.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.23",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 390,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 225,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.24",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  065 L",
    "fan_model": "FRRH.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 7360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 358,
    "fan_devir_rpm": 2342,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.9,
    "ses_sonrasi_dBA": 60,
    "susturucu_dP_Pa": 20.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.25",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 720,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 334,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68,
    "ses_sonrasi_dBA": 52,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.26",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2490,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 444,
    "fan_devir_rpm": 2726,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73,
    "ses_sonrasi_dBA": 52.9,
    "susturucu_dP_Pa": 13.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.27",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1420,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 414,
    "fan_devir_rpm": 2527,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.3,
    "ses_sonrasi_dBA": 49.1,
    "susturucu_dP_Pa": 4.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.29",
    "adet": 1,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 130,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 243,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.3,
    "ses_sonrasi_dBA": 43.9,
    "susturucu_dP_Pa": 13,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.30",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 324,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.7,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 320,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 240,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.4,
    "ses_sonrasi_dBA": 45.7,
    "susturucu_dP_Pa": 12.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.32",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 560,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.7,
    "ses_sonrasi_dBA": 56.3,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.33",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 790,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 341,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.2,
    "ses_sonrasi_dBA": 50.4,
    "susturucu_dP_Pa": 12.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.34",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1390,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 340,
    "fan_devir_rpm": 2932,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68,
    "ses_sonrasi_dBA": 45.6,
    "susturucu_dP_Pa": 10.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.35",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 315",
    "fan_model": "FBP.E28.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 324,
    "fan_devir_rpm": 2500,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 1.1,
    "motor_devir_rpm": 2500,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.7,
    "ses_sonrasi_dBA": 61.2,
    "susturucu_dP_Pa": 7.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.36",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 400,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 326,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.8,
    "ses_sonrasi_dBA": 54.3,
    "susturucu_dP_Pa": 7.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.37",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1440,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 442,
    "fan_devir_rpm": 3167,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 11,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.38",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 437,
    "fan_devir_rpm": 3061,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68,
    "ses_sonrasi_dBA": 45.9,
    "susturucu_dP_Pa": 9.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.39",
    "adet": 1,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 435,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.1,
    "ses_sonrasi_dBA": 45.3,
    "susturucu_dP_Pa": 12.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.40",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 435,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.1,
    "ses_sonrasi_dBA": 45.3,
    "susturucu_dP_Pa": 12.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.41",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.7,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.42",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1720,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 421,
    "fan_devir_rpm": 2764,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.9,
    "ses_sonrasi_dBA": 51.1,
    "susturucu_dP_Pa": 6.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-2.43",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 437,
    "fan_devir_rpm": 3061,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68,
    "ses_sonrasi_dBA": 45.9,
    "susturucu_dP_Pa": 9.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 234.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 288.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.1",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 100 R",
    "fan_model": "FR.C56",
    "fan_adet": 1,
    "fan_debi_m3h": 5580,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1139,
    "fan_devir_rpm": 1653,
    "motor_tipi": "040A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.8,
    "motor_devir_rpm": 1435,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 25,
    "hava_isitici_kW": 95.4,
    "hava_isitici_1_kW": 95.4,
    "hava_isitici_kW_toplam": 95.4,
    "hava_isitici_dP_Pa": 19.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 13.1,
    "sogutma_dP_Pa": 46.5,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 5.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 250.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 310.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2290,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1268,
    "fan_devir_rpm": 3149,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 33.8,
    "hava_isitici_1_kW": 33.8,
    "hava_isitici_kW_toplam": 33.8,
    "hava_isitici_dP_Pa": 25.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 16.3,
    "sogutma_dP_Pa": 119.6,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.8,
    "ses_sonrasi_dBA": 62.6,
    "susturucu_dP_Pa": 7.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 245.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 304.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.2.1",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 2070,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1229,
    "fan_devir_rpm": 3080,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 30.6,
    "hava_isitici_1_kW": 30.6,
    "hava_isitici_kW_toplam": 30.6,
    "hava_isitici_dP_Pa": 22,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 14.6,
    "sogutma_dP_Pa": 102.5,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.4,
    "ses_sonrasi_dBA": 63.9,
    "susturucu_dP_Pa": 6.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.15"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 141.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 238.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 294.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.3",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 140 R",
    "fan_model": "FRRH.C45",
    "fan_adet": 2,
    "fan_debi_m3h": 9100,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1873,
    "fan_devir_rpm": 2938,
    "motor_tipi": "075A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 7.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2895,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 9100,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 140.3,
    "hava_isitici_1_kW": 140.3,
    "hava_isitici_2_kW": 21.8,
    "hava_isitici_kW_toplam": 162.10000000000002,
    "hava_isitici_dP_Pa": 26.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 141.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 122.7,
    "sogutma_dP_Pa": 305.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 88.9,
    "ses_sonrasi_dBA": 71.3,
    "susturucu_dP_Pa": 8.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 142.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 263.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 329.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.4",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 4940,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1367,
    "fan_devir_rpm": 3201,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 72.9,
    "hava_isitici_1_kW": 72.9,
    "hava_isitici_kW_toplam": 72.9,
    "hava_isitici_dP_Pa": 36.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 142.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 35.6,
    "sogutma_dP_Pa": 169.2,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.7,
    "ses_sonrasi_dBA": 57.3,
    "susturucu_dP_Pa": 9.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 240,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1083,
    "fan_devir_rpm": 3225,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 20.1,
    "hava_isitici_1_kW": 20.1,
    "hava_isitici_kW_toplam": 20.1,
    "hava_isitici_dP_Pa": 18,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9.5,
    "sogutma_dP_Pa": 83.7,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80,
    "ses_sonrasi_dBA": 64.6,
    "susturucu_dP_Pa": 4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 157,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 285.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 359.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.6",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 70-40",
    "fan_model": "FP.C35.022A2",
    "fan_adet": 1,
    "fan_debi_m3h": 3000,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1191,
    "fan_devir_rpm": 2840,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.86,
    "motor_devir_rpm": 2840,
    "hava_isitici_tipi": "HW.3",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 44.3,
    "hava_isitici_1_kW": 44.3,
    "hava_isitici_kW_toplam": 44.3,
    "hava_isitici_dP_Pa": 63.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 157,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.6,
    "ses_sonrasi_dBA": 59,
    "susturucu_dP_Pa": 8.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 141.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 267,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 333.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.7",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-35",
    "fan_model": "FP.C31.011A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1520,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1075,
    "fan_devir_rpm": 2830,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.74,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.2",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 22.4,
    "hava_isitici_1_kW": 22.4,
    "hava_isitici_kW_toplam": 22.4,
    "hava_isitici_dP_Pa": 21.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 141.8,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.4,
    "ses_sonrasi_dBA": 66.7,
    "susturucu_dP_Pa": 4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.8",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1180,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1034,
    "fan_devir_rpm": 3133,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 18.2,
    "hava_isitici_1_kW": 18.2,
    "hava_isitici_kW_toplam": 18.2,
    "hava_isitici_dP_Pa": 14.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8.2,
    "sogutma_dP_Pa": 51.7,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 65.7,
    "susturucu_dP_Pa": 3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 245.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 303.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.9",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 2060,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1325,
    "fan_devir_rpm": 3188,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 16,
    "hava_isitici_kW": 29,
    "hava_isitici_1_kW": 29,
    "hava_isitici_kW_toplam": 29,
    "hava_isitici_dP_Pa": 21.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 22.1,
    "sogutma_dP_Pa": 199.6,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 65.1,
    "susturucu_dP_Pa": 6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.15"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 177.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.10",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
    "fan_model": "FP.C28.007A2",
    "fan_adet": 1,
    "fan_debi_m3h": 500,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 740,
    "fan_devir_rpm": 2830,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.92,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.1",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 16,
    "hava_isitici_kW": 7,
    "hava_isitici_1_kW": 7,
    "hava_isitici_kW_toplam": 7,
    "hava_isitici_dP_Pa": 2.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.5,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.3,
    "ses_sonrasi_dBA": 66.2,
    "susturucu_dP_Pa": 0.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.15"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.11",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 650,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 973,
    "fan_devir_rpm": 3033,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10,
    "hava_isitici_1_kW": 10,
    "hava_isitici_kW_toplam": 10,
    "hava_isitici_dP_Pa": 6.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 7,
    "sogutma_dP_Pa": 29.2,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.9,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 0.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.15"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 138.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 241.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 297.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.12",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 7200,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1355,
    "fan_devir_rpm": 2970,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 106.3,
    "hava_isitici_1_kW": 106.3,
    "hava_isitici_kW_toplam": 106.3,
    "hava_isitici_dP_Pa": 29.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 138.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 64.4,
    "sogutma_dP_Pa": 221.2,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.6,
    "ses_sonrasi_dBA": 60.9,
    "susturucu_dP_Pa": 9.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.15"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 250.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 310.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.13",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 3150,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1310,
    "fan_devir_rpm": 2865,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 46.5,
    "hava_isitici_1_kW": 46.5,
    "hava_isitici_kW_toplam": 46.5,
    "hava_isitici_dP_Pa": 24.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 28.1,
    "sogutma_dP_Pa": 167.4,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.6,
    "ses_sonrasi_dBA": 59.9,
    "susturucu_dP_Pa": 7.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 142.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 263.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 329.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.14",
    "adet": 1,
    "temizlik_sinifi": "-",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 4950,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1450,
    "fan_devir_rpm": 3271,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 73.1,
    "hava_isitici_1_kW": 73.1,
    "hava_isitici_kW_toplam": 73.1,
    "hava_isitici_dP_Pa": 36.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 142.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 44.4,
    "sogutma_dP_Pa": 251.5,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.2,
    "ses_sonrasi_dBA": 58,
    "susturucu_dP_Pa": 9.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.15"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 140,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 262.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 327.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.15",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-35",
    "fan_model": "FP.C31.011A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1152,
    "fan_devir_rpm": 2830,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.74,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.2",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 21.3,
    "hava_isitici_1_kW": 21.3,
    "hava_isitici_kW_toplam": 21.3,
    "hava_isitici_dP_Pa": 19.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 140,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 12.9,
    "sogutma_dP_Pa": 91.2,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.3,
    "ses_sonrasi_dBA": 67.9,
    "susturucu_dP_Pa": 3.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.16",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 70-40",
    "fan_model": "FP.C31.011A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1250,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1095,
    "fan_devir_rpm": 2830,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.74,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.21",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 18.5,
    "hava_isitici_1_kW": 18.5,
    "hava_isitici_kW_toplam": 18.5,
    "hava_isitici_dP_Pa": 7.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.1,
    "sogutma_dP_Pa": 27.1,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 68.3,
    "susturucu_dP_Pa": 1.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.17",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 700,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 872,
    "fan_devir_rpm": 3209,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 10.3,
    "hava_isitici_1_kW": 10.3,
    "hava_isitici_kW_toplam": 10.3,
    "hava_isitici_dP_Pa": 6.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 3.5,
    "sogutma_dP_Pa": 25,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.2,
    "ses_sonrasi_dBA": 66,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 138.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 258.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 321.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.18",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-35",
    "fan_model": "FP.C31.011A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1127,
    "fan_devir_rpm": 2830,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.74,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.2",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 19.9,
    "hava_isitici_1_kW": 19.9,
    "hava_isitici_kW_toplam": 19.9,
    "hava_isitici_dP_Pa": 17.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 138.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 12.1,
    "sogutma_dP_Pa": 82.8,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 3.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.19",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1150,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1144,
    "fan_devir_rpm": 3295,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 17,
    "hava_isitici_1_kW": 17,
    "hava_isitici_kW_toplam": 17,
    "hava_isitici_dP_Pa": 14,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 10.3,
    "sogutma_dP_Pa": 65.2,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 67.1,
    "susturucu_dP_Pa": 2.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.15"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 158.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 300.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 381.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.20",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6910,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1394,
    "fan_devir_rpm": 2950,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 102.1,
    "hava_isitici_1_kW": 102.1,
    "hava_isitici_kW_toplam": 102.1,
    "hava_isitici_dP_Pa": 102.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 158.8,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.3,
    "ses_sonrasi_dBA": 60.5,
    "susturucu_dP_Pa": 18,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 136.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 248.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 260.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.21",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1720,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1112,
    "fan_devir_rpm": 3322,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 25.4,
    "hava_isitici_1_kW": 25.4,
    "hava_isitici_kW_toplam": 25.4,
    "hava_isitici_dP_Pa": 26,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 136.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 15.5,
    "sogutma_dP_Pa": 119.7,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.7,
    "ses_sonrasi_dBA": 61.6,
    "susturucu_dP_Pa": 6.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.22",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 130,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 828,
    "fan_devir_rpm": 3045,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "hava_isitici_tipi": "HW.1",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 1.9,
    "hava_isitici_1_kW": 1.9,
    "hava_isitici_kW_toplam": 1.9,
    "hava_isitici_dP_Pa": 0.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.2,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 95.5,
    "ses_sonrasi_dBA": 80.9,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 138.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 258.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 321.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.23",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-35",
    "fan_model": "FP.C31.011A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1045,
    "fan_devir_rpm": 2830,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.74,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.2",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 19.9,
    "hava_isitici_1_kW": 19.9,
    "hava_isitici_kW_toplam": 19.9,
    "hava_isitici_dP_Pa": 17.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 138.2,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.7,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 3.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 249.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 309,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-2.24",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
    "fan_model": "FP.C28.007A2",
    "fan_adet": 1,
    "fan_debi_m3h": 990,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 914,
    "fan_devir_rpm": 2830,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.92,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.2",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 14.6,
    "hava_isitici_1_kW": 14.6,
    "hava_isitici_kW_toplam": 14.6,
    "hava_isitici_dP_Pa": 14.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.7,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": "-",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.4,
    "ses_sonrasi_dBA": 65.5,
    "susturucu_dP_Pa": 2.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.1",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 430,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 330,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.2,
    "ses_sonrasi_dBA": 53.4,
    "susturucu_dP_Pa": 8.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.7,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.3",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2650,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 450,
    "fan_devir_rpm": 2838,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.2,
    "ses_sonrasi_dBA": 53.7,
    "susturucu_dP_Pa": 15.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.4",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3620,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 463,
    "fan_devir_rpm": 2660,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.6,
    "ses_sonrasi_dBA": 55.1,
    "susturucu_dP_Pa": 18.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  050 L",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5880,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 480,
    "fan_devir_rpm": 2755,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.8,
    "ses_sonrasi_dBA": 57.3,
    "susturucu_dP_Pa": 26.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.6",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1330,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 436,
    "fan_devir_rpm": 3038,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.8,
    "ses_sonrasi_dBA": 45.8,
    "susturucu_dP_Pa": 9.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.7",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1440,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 442,
    "fan_devir_rpm": 3167,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 11,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.8",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2880,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 460,
    "fan_devir_rpm": 3002,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.9,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 18.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.9",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70  200 L",
    "fan_model": "FR.C71",
    "fan_adet": 1,
    "fan_debi_m3h": 25800,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 496,
    "fan_devir_rpm": 1441,
    "motor_tipi": "110A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 11,
    "motor_akim_A": 22.5,
    "motor_devir_rpm": 1450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 92.7,
    "ses_sonrasi_dBA": 72.2,
    "susturucu_dP_Pa": 33.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.10",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 462,
    "fan_devir_rpm": 2649,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.5,
    "ses_sonrasi_dBA": 55,
    "susturucu_dP_Pa": 18.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.11",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1800,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 423,
    "fan_devir_rpm": 2837,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.7,
    "ses_sonrasi_dBA": 51.7,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.12",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 490,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 339,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.4,
    "ses_sonrasi_dBA": 52,
    "susturucu_dP_Pa": 11.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.13",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.7,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.14",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 324,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.7,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.15",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 430,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 412,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.1,
    "ses_sonrasi_dBA": 59.6,
    "susturucu_dP_Pa": 3.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.16",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 570,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 421,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.5,
    "ses_sonrasi_dBA": 56,
    "susturucu_dP_Pa": 6.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 870,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 426,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.1,
    "ses_sonrasi_dBA": 46.4,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.18",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 224,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.9,
    "ses_sonrasi_dBA": 41.8,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.19",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 315,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.8,
    "ses_sonrasi_dBA": 57.3,
    "susturucu_dP_Pa": 4.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.20",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 250,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 325,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.5,
    "ses_sonrasi_dBA": 47.1,
    "susturucu_dP_Pa": 7.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.21",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 500,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 416,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.8,
    "ses_sonrasi_dBA": 57.7,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.22",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 720,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 418,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.7,
    "ses_sonrasi_dBA": 47.7,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.23",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 431,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.1,
    "ses_sonrasi_dBA": 45.7,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.24",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 424,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.7,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.25",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 462,
    "fan_devir_rpm": 2649,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.5,
    "ses_sonrasi_dBA": 55,
    "susturucu_dP_Pa": 18.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.26",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  050 L",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 6240,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 490,
    "fan_devir_rpm": 2887,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 58.9,
    "susturucu_dP_Pa": 29.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.27",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 640,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 327,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.3,
    "ses_sonrasi_dBA": 54.2,
    "susturucu_dP_Pa": 8.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.28",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 130,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 307,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.3,
    "ses_sonrasi_dBA": 49.6,
    "susturucu_dP_Pa": 2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.29",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 620,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 425,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.3,
    "ses_sonrasi_dBA": 54.4,
    "susturucu_dP_Pa": 7.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.30",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 260,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 411,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.6,
    "ses_sonrasi_dBA": 57,
    "susturucu_dP_Pa": 3.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.31",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 180,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 701,
    "fan_devir_rpm": 4108,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 90.1,
    "ses_sonrasi_dBA": 73,
    "susturucu_dP_Pa": 0.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.32",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 713,
    "fan_devir_rpm": 3052,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.1,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.33",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2420,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 442,
    "fan_devir_rpm": 2679,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.5,
    "ses_sonrasi_dBA": 52.6,
    "susturucu_dP_Pa": 12.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.34",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2710,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 453,
    "fan_devir_rpm": 2881,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.6,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 16.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.35",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FEC.R22",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 400,
    "fan_devir_rpm": 2473,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.21,
    "motor_akim_A": 1.6,
    "motor_devir_rpm": 3000,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.9,
    "ses_sonrasi_dBA": 70.3,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.36",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 180,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 405,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.5,
    "ses_sonrasi_dBA": 56.5,
    "susturucu_dP_Pa": 1.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.37",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 840,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 424,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.1,
    "ses_sonrasi_dBA": 46.6,
    "susturucu_dP_Pa": 8.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.38",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 100,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 402,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.2,
    "ses_sonrasi_dBA": 56,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.39",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1040,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 708,
    "fan_devir_rpm": 2945,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.4,
    "ses_sonrasi_dBA": 58.8,
    "susturucu_dP_Pa": 2.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.40",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 700,
    "fan_devir_rpm": 4098,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 91.3,
    "ses_sonrasi_dBA": 74.2,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.41",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1400,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 714,
    "fan_devir_rpm": 2665,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74,
    "ses_sonrasi_dBA": 57.4,
    "susturucu_dP_Pa": 4.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.42",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2710,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 753,
    "fan_devir_rpm": 3225,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.8,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 16.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.43",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 441,
    "fan_devir_rpm": 2665,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.4,
    "ses_sonrasi_dBA": 52.5,
    "susturucu_dP_Pa": 12.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.44",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 741,
    "fan_devir_rpm": 3043,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.1,
    "ses_sonrasi_dBA": 54.3,
    "susturucu_dP_Pa": 12.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.45",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1090,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 440,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.2,
    "ses_sonrasi_dBA": 45,
    "susturucu_dP_Pa": 14.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.46",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1090,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 440,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.2,
    "ses_sonrasi_dBA": 45,
    "susturucu_dP_Pa": 14.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.47",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  050 L",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 6870,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 609,
    "fan_devir_rpm": 3189,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.6,
    "ses_sonrasi_dBA": 61.4,
    "susturucu_dP_Pa": 35.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.48",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 180,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 313,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.6,
    "ses_sonrasi_dBA": 48.6,
    "susturucu_dP_Pa": 3.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.49",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2130,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 433,
    "fan_devir_rpm": 2487,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.4,
    "ses_sonrasi_dBA": 51,
    "susturucu_dP_Pa": 9.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.50",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1540,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 417,
    "fan_devir_rpm": 2619,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.3,
    "ses_sonrasi_dBA": 49.9,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.51",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 741,
    "fan_devir_rpm": 3043,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.1,
    "ses_sonrasi_dBA": 54.3,
    "susturucu_dP_Pa": 12.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.52",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2020,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 729,
    "fan_devir_rpm": 2869,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.4,
    "ses_sonrasi_dBA": 54.4,
    "susturucu_dP_Pa": 8.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.54",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 741,
    "fan_devir_rpm": 3043,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.1,
    "ses_sonrasi_dBA": 54.3,
    "susturucu_dP_Pa": 12.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.55",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 741,
    "fan_devir_rpm": 3043,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.1,
    "ses_sonrasi_dBA": 54.3,
    "susturucu_dP_Pa": 12.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.56",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1530,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 717,
    "fan_devir_rpm": 2698,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.5,
    "ses_sonrasi_dBA": 56.3,
    "susturucu_dP_Pa": 5.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.57",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 701,
    "fan_devir_rpm": 3975,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 89.8,
    "ses_sonrasi_dBA": 71.4,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.58",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 700,
    "fan_devir_rpm": 4098,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 91.3,
    "ses_sonrasi_dBA": 74.2,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.59",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 460,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 334,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.9,
    "ses_sonrasi_dBA": 52.8,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.60",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1150,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 445,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.5,
    "ses_sonrasi_dBA": 45.1,
    "susturucu_dP_Pa": 15.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.61",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 50-30",
    "fan_model": "FP.C25.003A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1330,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 417,
    "fan_devir_rpm": 2800,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 1.1,
    "motor_devir_rpm": 2800,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67,
    "ses_sonrasi_dBA": 49.2,
    "susturucu_dP_Pa": 6.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.62",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
    "fan_model": "FP.C28.007A2",
    "fan_adet": 1,
    "fan_debi_m3h": 2020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 427,
    "fan_devir_rpm": 2830,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.92,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.6,
    "ses_sonrasi_dBA": 50.3,
    "susturucu_dP_Pa": 9.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.63",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 460,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 334,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.9,
    "ses_sonrasi_dBA": 52.8,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.-1.65",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 250,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 325,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.5,
    "ses_sonrasi_dBA": 47.1,
    "susturucu_dP_Pa": 7.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 75.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 137.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 114,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.1",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 644,
    "fan_devir_rpm": 3063,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.2<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 25,
    "hava_isitici_kW": 5.1,
    "hava_isitici_1_kW": 5.1,
    "hava_isitici_kW_toplam": 5.1,
    "hava_isitici_dP_Pa": 4.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 75.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 0.5,
    "sogutma_dP_Pa": 10.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.9,
    "ses_sonrasi_dBA": 56.7,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 142,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 263.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 328.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 4900,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1362,
    "fan_devir_rpm": 3190,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 75.6,
    "hava_isitici_1_kW": 75.6,
    "hava_isitici_kW_toplam": 75.6,
    "hava_isitici_dP_Pa": 36.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 142,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 35.3,
    "sogutma_dP_Pa": 166.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.6,
    "ses_sonrasi_dBA": 57.2,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 286.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.3",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1020,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1023,
    "fan_devir_rpm": 3115,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 15.1,
    "hava_isitici_1_kW": 15.1,
    "hava_isitici_kW_toplam": 15.1,
    "hava_isitici_dP_Pa": 11.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9,
    "sogutma_dP_Pa": 54.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.6,
    "ses_sonrasi_dBA": 66.6,
    "susturucu_dP_Pa": 2.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.10"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 140.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 261.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 325.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.4",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2730,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1444,
    "fan_devir_rpm": 3400,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17.9,
    "hava_isitici_kW": 40.2,
    "hava_isitici_1_kW": 40.2,
    "hava_isitici_kW_toplam": 40.2,
    "hava_isitici_dP_Pa": 35.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 140.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 24.4,
    "sogutma_dP_Pa": 245.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.8,
    "ses_sonrasi_dBA": 61.5,
    "susturucu_dP_Pa": 10.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 149.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 279.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 351.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5880,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1641,
    "fan_devir_rpm": 2974,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 86.8,
    "hava_isitici_1_kW": 86.8,
    "hava_isitici_kW_toplam": 86.8,
    "hava_isitici_dP_Pa": 76.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 149.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 52.5,
    "sogutma_dP_Pa": 346.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.7,
    "susturucu_dP_Pa": 13,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 137.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 258.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 321.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.6",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1389,
    "fan_devir_rpm": 2982,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 53.2,
    "hava_isitici_1_kW": 53.2,
    "hava_isitici_kW_toplam": 53.2,
    "hava_isitici_dP_Pa": 30.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 137.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 32.1,
    "sogutma_dP_Pa": 211,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78,
    "ses_sonrasi_dBA": 59.6,
    "susturucu_dP_Pa": 9.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 291.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.7",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1200,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1153,
    "fan_devir_rpm": 3308,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 17.7,
    "hava_isitici_1_kW": 17.7,
    "hava_isitici_kW_toplam": 17.7,
    "hava_isitici_dP_Pa": 14.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 10.7,
    "sogutma_dP_Pa": 69.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.5,
    "ses_sonrasi_dBA": 66.9,
    "susturucu_dP_Pa": 3.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 246.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 304.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.8",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2880,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1223,
    "fan_devir_rpm": 3203,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 42.5,
    "hava_isitici_1_kW": 42.5,
    "hava_isitici_kW_toplam": 42.5,
    "hava_isitici_dP_Pa": 21.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 25.1,
    "sogutma_dP_Pa": 98.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.3,
    "ses_sonrasi_dBA": 58.9,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 284.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.9",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 900,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1105,
    "fan_devir_rpm": 3235,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 13.3,
    "hava_isitici_1_kW": 13.3,
    "hava_isitici_kW_toplam": 13.3,
    "hava_isitici_dP_Pa": 9.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 7.9,
    "sogutma_dP_Pa": 45.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 1.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 4,
        "dP_hesap_Pa": 152.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 4,
        "dP_hesap_Pa": 254.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 4,
        "dP_hesap_Pa": 316.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.10",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 280 R",
    "fan_model": "FR.C80",
    "fan_adet": 1,
    "fan_debi_m3h": 25800,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1809,
    "fan_devir_rpm": 1576,
    "motor_tipi": "185A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 18.5,
    "motor_akim_A": 36.3,
    "motor_devir_rpm": 1470,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 381.1,
    "hava_isitici_1_kW": 381.1,
    "hava_isitici_kW_toplam": 381.1,
    "hava_isitici_dP_Pa": 88.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 4,
    "filtre_dP_hesap_Pa": 152.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 231.5,
    "sogutma_dP_Pa": 544.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93,
    "ses_sonrasi_dBA": 77.4,
    "susturucu_dP_Pa": 19.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-2.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 152.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 286.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 361.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.11",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6240,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1715,
    "fan_devir_rpm": 3072,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 92.2,
    "hava_isitici_1_kW": 92.2,
    "hava_isitici_kW_toplam": 92.2,
    "hava_isitici_dP_Pa": 84.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 152.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 54.2,
    "sogutma_dP_Pa": 387.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.2,
    "ses_sonrasi_dBA": 62.2,
    "susturucu_dP_Pa": 14.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 240.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 297.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.12",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1800,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1186,
    "fan_devir_rpm": 2999,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 26.5,
    "hava_isitici_1_kW": 26.5,
    "hava_isitici_kW_toplam": 26.5,
    "hava_isitici_dP_Pa": 17.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 16.2,
    "sogutma_dP_Pa": 82.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 65.7,
    "susturucu_dP_Pa": 4.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 144.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 269.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 337,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.13",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5280,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1506,
    "fan_devir_rpm": 2812,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 78,
    "hava_isitici_1_kW": 78,
    "hava_isitici_kW_toplam": 78,
    "hava_isitici_dP_Pa": 41.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 144.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 47.4,
    "sogutma_dP_Pa": 283.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.6,
    "ses_sonrasi_dBA": 61.5,
    "susturucu_dP_Pa": 10.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 223.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.14",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 500,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 891,
    "fan_devir_rpm": 3240,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 7.7,
    "hava_isitici_1_kW": 7.7,
    "hava_isitici_kW_toplam": 7.7,
    "hava_isitici_dP_Pa": 2.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.6,
    "sogutma_dP_Pa": 10.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 67.6,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.15",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 959,
    "fan_devir_rpm": 3011,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 8.9,
    "hava_isitici_1_kW": 8.9,
    "hava_isitici_kW_toplam": 8.9,
    "hava_isitici_dP_Pa": 2.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 5.2,
    "sogutma_dP_Pa": 19.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68.2,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 167.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.16",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 430,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 832,
    "fan_devir_rpm": 3130,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.6,
    "hava_isitici_1_kW": 6.6,
    "hava_isitici_kW_toplam": 6.6,
    "hava_isitici_dP_Pa": 1.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3,
    "sogutma_dP_Pa": 8.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.3,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 286.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1020,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1010,
    "fan_devir_rpm": 3095,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 15.7,
    "hava_isitici_1_kW": 15.7,
    "hava_isitici_kW_toplam": 15.7,
    "hava_isitici_dP_Pa": 11.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.3,
    "sogutma_dP_Pa": 41.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.5,
    "ses_sonrasi_dBA": 66.5,
    "susturucu_dP_Pa": 2.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 101.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 138.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 170.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.18",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 370,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 740,
    "fan_devir_rpm": 3284,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.2<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 5.5,
    "hava_isitici_1_kW": 5.5,
    "hava_isitici_kW_toplam": 5.5,
    "hava_isitici_dP_Pa": 5.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 101.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 3.3,
    "sogutma_dP_Pa": 20.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.1,
    "ses_sonrasi_dBA": 57.5,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 287.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.19",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1101,
    "fan_devir_rpm": 2872,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 19.9,
    "hava_isitici_1_kW": 19.9,
    "hava_isitici_kW_toplam": 19.9,
    "hava_isitici_dP_Pa": 11.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.8,
    "sogutma_dP_Pa": 30.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.2,
    "ses_sonrasi_dBA": 67.9,
    "susturucu_dP_Pa": 2.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.20",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25",
    "fan_adet": 1,
    "fan_debi_m3h": 160,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 829,
    "fan_devir_rpm": 2942,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.54,
    "motor_akim_A": 2.38,
    "motor_devir_rpm": 3100,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 2.4,
    "hava_isitici_1_kW": 2.4,
    "hava_isitici_kW_toplam": 2.4,
    "hava_isitici_dP_Pa": 0.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1.4,
    "sogutma_dP_Pa": 2.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 98.9,
    "ses_sonrasi_dBA": 84,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 237.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 292,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.21",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2180,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1133,
    "fan_devir_rpm": 2978,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 33.6,
    "hava_isitici_1_kW": 33.6,
    "hava_isitici_kW_toplam": 33.6,
    "hava_isitici_dP_Pa": 14.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 15.7,
    "sogutma_dP_Pa": 49.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.9,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 3.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 291.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.22",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2120,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1128,
    "fan_devir_rpm": 2966,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 32.7,
    "hava_isitici_1_kW": 32.7,
    "hava_isitici_kW_toplam": 32.7,
    "hava_isitici_dP_Pa": 13.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 15.2,
    "sogutma_dP_Pa": 47.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.1,
    "ses_sonrasi_dBA": 62.2,
    "susturucu_dP_Pa": 3.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 242.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 300.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.23",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3360,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1196,
    "fan_devir_rpm": 2770,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 49.6,
    "hava_isitici_1_kW": 49.6,
    "hava_isitici_kW_toplam": 49.6,
    "hava_isitici_dP_Pa": 19.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 30.2,
    "sogutma_dP_Pa": 88.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.4,
    "ses_sonrasi_dBA": 58,
    "susturucu_dP_Pa": 4.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 243.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 301.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.24",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2710,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1203,
    "fan_devir_rpm": 3145,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 41.8,
    "hava_isitici_1_kW": 41.8,
    "hava_isitici_kW_toplam": 41.8,
    "hava_isitici_dP_Pa": 19.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 19.2,
    "sogutma_dP_Pa": 89.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.2,
    "ses_sonrasi_dBA": 59.2,
    "susturucu_dP_Pa": 5.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.25",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 720,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1082,
    "fan_devir_rpm": 3199,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 10.6,
    "hava_isitici_1_kW": 10.6,
    "hava_isitici_kW_toplam": 10.6,
    "hava_isitici_dP_Pa": 7.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 6.3,
    "sogutma_dP_Pa": 33.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 68.8,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 230.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 283.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.26",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1100,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1087,
    "fan_devir_rpm": 2852,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 17,
    "hava_isitici_1_kW": 17,
    "hava_isitici_kW_toplam": 17,
    "hava_isitici_dP_Pa": 8.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.7,
    "sogutma_dP_Pa": 30.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 68.9,
    "susturucu_dP_Pa": 1.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 237.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 292.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.27",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1620,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1143,
    "fan_devir_rpm": 2929,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 25,
    "hava_isitici_1_kW": 25,
    "hava_isitici_kW_toplam": 25,
    "hava_isitici_dP_Pa": 15.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 11.7,
    "sogutma_dP_Pa": 54,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.7,
    "ses_sonrasi_dBA": 66.8,
    "susturucu_dP_Pa": 3.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 285.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.28",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 980,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1114,
    "fan_devir_rpm": 3249,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 16,
    "hava_isitici_kW": 13.8,
    "hava_isitici_1_kW": 13.8,
    "hava_isitici_kW_toplam": 13.8,
    "hava_isitici_dP_Pa": 8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 8.6,
    "sogutma_dP_Pa": 51.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 67.8,
    "susturucu_dP_Pa": 2.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 156,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 294.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 372.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.29",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6620,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1934,
    "fan_devir_rpm": 3261,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 16,
    "hava_isitici_kW": 93.4,
    "hava_isitici_1_kW": 93.4,
    "hava_isitici_kW_toplam": 93.4,
    "hava_isitici_dP_Pa": 94.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 156,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 58.9,
    "sogutma_dP_Pa": 570,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 85.7,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 16.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 285.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.30",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 970,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1103,
    "fan_devir_rpm": 3233,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 15,
    "hava_isitici_1_kW": 15,
    "hava_isitici_kW_toplam": 15,
    "hava_isitici_dP_Pa": 11,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.8,
    "sogutma_dP_Pa": 38.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 67.7,
    "susturucu_dP_Pa": 2.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.22"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 75.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 136.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 166.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 220,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 792,
    "fan_devir_rpm": 4221,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 3.2,
    "hava_isitici_1_kW": 3.2,
    "hava_isitici_kW_toplam": 3.2,
    "hava_isitici_dP_Pa": 1.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 75.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 1.9,
    "sogutma_dP_Pa": 10.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 91.8,
    "ses_sonrasi_dBA": 73.7,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 240.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 297.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.32",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1800,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1186,
    "fan_devir_rpm": 2999,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 26.5,
    "hava_isitici_1_kW": 26.5,
    "hava_isitici_kW_toplam": 26.5,
    "hava_isitici_dP_Pa": 17.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 16.2,
    "sogutma_dP_Pa": 82.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 65.7,
    "susturucu_dP_Pa": 4.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 137.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 254,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 315.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.33",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2440,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1363,
    "fan_devir_rpm": 3272,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 36,
    "hava_isitici_1_kW": 36,
    "hava_isitici_kW_toplam": 36,
    "hava_isitici_dP_Pa": 29.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 137.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 21.7,
    "sogutma_dP_Pa": 198.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79,
    "ses_sonrasi_dBA": 62.6,
    "susturucu_dP_Pa": 8.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 239.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.34",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1170,
    "fan_devir_rpm": 3050,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 35.4,
    "hava_isitici_1_kW": 35.4,
    "hava_isitici_kW_toplam": 35.4,
    "hava_isitici_dP_Pa": 16.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 21.5,
    "sogutma_dP_Pa": 74.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.4,
    "ses_sonrasi_dBA": 60.6,
    "susturucu_dP_Pa": 4.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 239.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.35",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1170,
    "fan_devir_rpm": 3050,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 35.4,
    "hava_isitici_1_kW": 35.4,
    "hava_isitici_kW_toplam": 35.4,
    "hava_isitici_dP_Pa": 16.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 21.5,
    "sogutma_dP_Pa": 74.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.4,
    "ses_sonrasi_dBA": 60.6,
    "susturucu_dP_Pa": 4.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.36",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1530,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1147,
    "fan_devir_rpm": 2933,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 22.6,
    "hava_isitici_1_kW": 22.6,
    "hava_isitici_kW_toplam": 22.6,
    "hava_isitici_dP_Pa": 14,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 13.7,
    "sogutma_dP_Pa": 65,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 3.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 239.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.37",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1170,
    "fan_devir_rpm": 3050,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 35.4,
    "hava_isitici_1_kW": 35.4,
    "hava_isitici_kW_toplam": 35.4,
    "hava_isitici_dP_Pa": 16.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 21.5,
    "sogutma_dP_Pa": 74.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.4,
    "ses_sonrasi_dBA": 60.6,
    "susturucu_dP_Pa": 4.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 287.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.38",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1125,
    "fan_devir_rpm": 2903,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 19.9,
    "hava_isitici_1_kW": 19.9,
    "hava_isitici_kW_toplam": 19.9,
    "hava_isitici_dP_Pa": 11.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 12,
    "sogutma_dP_Pa": 54.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 2.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 239.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.39",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1170,
    "fan_devir_rpm": 3050,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 35.4,
    "hava_isitici_1_kW": 35.4,
    "hava_isitici_kW_toplam": 35.4,
    "hava_isitici_dP_Pa": 16.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 21.5,
    "sogutma_dP_Pa": 74.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.4,
    "ses_sonrasi_dBA": 60.6,
    "susturucu_dP_Pa": 4.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 239.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.40",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2400,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1170,
    "fan_devir_rpm": 3050,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 35.4,
    "hava_isitici_1_kW": 35.4,
    "hava_isitici_kW_toplam": 35.4,
    "hava_isitici_dP_Pa": 16.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 21.5,
    "sogutma_dP_Pa": 74.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.4,
    "ses_sonrasi_dBA": 60.6,
    "susturucu_dP_Pa": 4.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 247.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 306.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.42",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2140,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1241,
    "fan_devir_rpm": 3101,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 31.6,
    "hava_isitici_1_kW": 31.6,
    "hava_isitici_kW_toplam": 31.6,
    "hava_isitici_dP_Pa": 23.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 19.2,
    "sogutma_dP_Pa": 107.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.2,
    "ses_sonrasi_dBA": 63.5,
    "susturucu_dP_Pa": 6.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 237.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 292.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.43",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1240,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1160,
    "fan_devir_rpm": 3319,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 18.3,
    "hava_isitici_1_kW": 18.3,
    "hava_isitici_kW_toplam": 18.3,
    "hava_isitici_dP_Pa": 15.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 11.1,
    "sogutma_dP_Pa": 72.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.5,
    "ses_sonrasi_dBA": 66.7,
    "susturucu_dP_Pa": 3.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 286.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.44",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1123,
    "fan_devir_rpm": 3263,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 15.1,
    "hava_isitici_1_kW": 15.1,
    "hava_isitici_kW_toplam": 15.1,
    "hava_isitici_dP_Pa": 11.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9,
    "sogutma_dP_Pa": 54.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 67.6,
    "susturucu_dP_Pa": 2.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.16"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.-1.45",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1150,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1144,
    "fan_devir_rpm": 3295,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 17,
    "hava_isitici_1_kW": 17,
    "hava_isitici_kW_toplam": 17,
    "hava_isitici_dP_Pa": 14,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 10.3,
    "sogutma_dP_Pa": 65.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 67.1,
    "susturucu_dP_Pa": 2.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.22"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.1",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 6830,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 415,
    "fan_devir_rpm": 3047,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.2",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2250,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 414,
    "fan_devir_rpm": 2534,
    "motor_tipi": "005B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 2800,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.2.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2250,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 414,
    "fan_devir_rpm": 2534,
    "motor_tipi": "005B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 2800,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.3",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 330,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 401,
    "fan_devir_rpm": 2419,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 330,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.4",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C22",
    "fan_adet": 2,
    "fan_debi_m3h": 1000,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 403,
    "fan_devir_rpm": 2665,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.5",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2330,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 415,
    "fan_devir_rpm": 2586,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.6",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1360,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 405,
    "fan_devir_rpm": 2472,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.7",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 400,
    "fan_devir_rpm": 2415,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 300,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.8",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 457,
    "fan_devir_rpm": 2814,
    "motor_tipi": "005B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 2800,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.9,
    "ses_sonrasi_dBA": 53.5,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.8.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 457,
    "fan_devir_rpm": 2814,
    "motor_tipi": "005B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 2800,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.9,
    "ses_sonrasi_dBA": 53.5,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.9",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 309,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1720,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 608,
    "fan_devir_rpm": 3062,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1370,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 318,
    "fan_devir_rpm": 2867,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.12",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 214,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.13",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 100,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 210,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.14",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 313,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.15",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 890,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 308,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.16",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 200,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 306,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.17",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 308,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.18",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 200,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 217,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.19",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 308,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.20",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1080,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.21",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2940,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 424,
    "fan_devir_rpm": 3000,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.22",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 700,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 305,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.23",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1060,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.24",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 211,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.25",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 2000,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 411,
    "fan_devir_rpm": 2998,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.26",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.27",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 700,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 305,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.28",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 210,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.29",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1370,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 318,
    "fan_devir_rpm": 2867,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.30",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 308,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.32",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 470,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 314,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.33",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 380,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 309,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.34",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 206,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.35",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 110,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 212,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.36",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 314,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.37",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 200,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 217,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.38",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 470,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 314,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.39",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1540,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 3090,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.40",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1170,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 313,
    "fan_devir_rpm": 2620,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.41",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 690,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 305,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.42",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 309,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.43",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 50,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 202,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.44",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 180,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 214,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.45",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1660,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 408,
    "fan_devir_rpm": 2696,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.46",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 320,
    "fan_devir_rpm": 2958,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.47",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1110,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 312,
    "fan_devir_rpm": 2554,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.48",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1000,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 310,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.49",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  050 L",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 6450,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 433,
    "fan_devir_rpm": 2922,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.50",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 740,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 305,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.51",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 840,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 307,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.52",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 210,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 219,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.53",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 870,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 307,
    "fan_devir_rpm": 2324,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.54",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1540,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 3090,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.55",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1490,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 322,
    "fan_devir_rpm": 3024,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.56",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1120,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 312,
    "fan_devir_rpm": 2565,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.57",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1280,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 316,
    "fan_devir_rpm": 2753,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.58",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 100,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 210,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.59",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.60",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 90-50",
    "fan_model": "FP.C35.022A2",
    "fan_adet": 1,
    "fan_debi_m3h": 6090,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 312,
    "fan_devir_rpm": 2840,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.86,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "ИТП (1.70.14)"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.61",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1940,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 611,
    "fan_devir_rpm": 2658,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.62",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 600,
    "fan_devir_rpm": 3789,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.63",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2490,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 417,
    "fan_devir_rpm": 2692,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.64",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 890,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 308,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.1.65",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 600,
    "fan_devir_rpm": 2538,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "nemlendirici_var": 0,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 139.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 242.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 299.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.1",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FRRH.C45",
    "fan_adet": 2,
    "fan_debi_m3h": 7560,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1898,
    "fan_devir_rpm": 2806,
    "motor_tipi": "075A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 7.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2895,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 7560,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 116.7,
    "hava_isitici_1_kW": 116.7,
    "hava_isitici_2_kW": 18,
    "hava_isitici_kW_toplam": 134.7,
    "hava_isitici_dP_Pa": 53.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 139.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 101.6,
    "sogutma_dP_Pa": 375.7,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 88.8,
    "ses_sonrasi_dBA": 74.6,
    "susturucu_dP_Pa": 10.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 245,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 303,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.2",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 2800,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1641,
    "fan_devir_rpm": 3149,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2800,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 43.2,
    "hava_isitici_1_kW": 43.2,
    "hava_isitici_2_kW": 6.7,
    "hava_isitici_kW_toplam": 49.900000000000006,
    "hava_isitici_dP_Pa": 20.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.30.06",
    "sogutma_adet": 1,
    "sogutma_kW": 37.8,
    "sogutma_dP_Pa": 189.6,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81,
    "ses_sonrasi_dBA": 64.1,
    "susturucu_dP_Pa": 5.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26 отдельная венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 245,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 303,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.2.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 2800,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1641,
    "fan_devir_rpm": 3149,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2800,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 43.2,
    "hava_isitici_1_kW": 43.2,
    "hava_isitici_2_kW": 6.7,
    "hava_isitici_kW_toplam": 49.900000000000006,
    "hava_isitici_dP_Pa": 20.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.30.06",
    "sogutma_adet": 1,
    "sogutma_kW": 37.8,
    "sogutma_dP_Pa": 189.6,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81,
    "ses_sonrasi_dBA": 64.1,
    "susturucu_dP_Pa": 5.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26 отдельная венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 140.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.3",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FRRT.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 710,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1303,
    "fan_devir_rpm": 3510,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 11,
    "hava_isitici_1_kW": 11,
    "hava_isitici_kW_toplam": 11,
    "hava_isitici_dP_Pa": 7.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.9,
    "sogutma_dP_Pa": 25,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.8,
    "ses_sonrasi_dBA": 70.5,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 281.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.4",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1407,
    "fan_devir_rpm": 3242,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 960,
    "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.8,
    "hava_isitici_1_kW": 14.8,
    "hava_isitici_2_kW": 2.3,
    "hava_isitici_kW_toplam": 17.1,
    "hava_isitici_dP_Pa": 5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 12.9,
    "sogutma_dP_Pa": 50.7,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.1,
    "ses_sonrasi_dBA": 71.6,
    "susturucu_dP_Pa": 1.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 241.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 298.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.5",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2570,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1599,
    "fan_devir_rpm": 3094,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2570,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 39.7,
    "hava_isitici_1_kW": 39.7,
    "hava_isitici_2_kW": 6.1,
    "hava_isitici_kW_toplam": 45.800000000000004,
    "hava_isitici_dP_Pa": 17.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 34.6,
    "sogutma_dP_Pa": 166.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 64.3,
    "susturucu_dP_Pa": 5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.6",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1500,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1500,
    "fan_devir_rpm": 3352,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1500,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 23.2,
    "hava_isitici_1_kW": 23.2,
    "hava_isitici_2_kW": 3.6,
    "hava_isitici_kW_toplam": 26.8,
    "hava_isitici_dP_Pa": 13.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 20.2,
    "sogutma_dP_Pa": 100,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.6,
    "ses_sonrasi_dBA": 70.1,
    "susturucu_dP_Pa": 3.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 136.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 276.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.7",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FECRT.R28A",
    "fan_adet": 1,
    "fan_debi_m3h": 480,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1254,
    "fan_devir_rpm": 3214,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 1.14,
    "motor_akim_A": 1.86,
    "motor_devir_rpm": 3270,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 7.4,
    "hava_isitici_1_kW": 7.4,
    "hava_isitici_kW_toplam": 7.4,
    "hava_isitici_dP_Pa": 1.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.3,
    "sogutma_dP_Pa": 7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 92.6,
    "ses_sonrasi_dBA": 78,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.8",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 50,
    "hava_isitici_1_kW": 50,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 57.7,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.8.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 50,
    "hava_isitici_1_kW": 50,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 57.7,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.9",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 932,
    "fan_devir_rpm": 3221,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 3.7,
    "hava_isitici_1_kW": 3.7,
    "hava_isitici_kW_toplam": 3.7,
    "hava_isitici_dP_Pa": 0.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1.6,
    "sogutma_dP_Pa": 4.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.8,
    "ses_sonrasi_dBA": 79,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 241.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 298.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1840,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1172,
    "fan_devir_rpm": 2987,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 28.4,
    "hava_isitici_1_kW": 28.4,
    "hava_isitici_kW_toplam": 28.4,
    "hava_isitici_dP_Pa": 18.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 12.5,
    "sogutma_dP_Pa": 65.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 65.2,
    "susturucu_dP_Pa": 4.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 238.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 293.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1280,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1168,
    "fan_devir_rpm": 3331,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 19.8,
    "hava_isitici_1_kW": 19.8,
    "hava_isitici_kW_toplam": 19.8,
    "hava_isitici_dP_Pa": 16.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 8.9,
    "sogutma_dP_Pa": 76.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 66.5,
    "susturucu_dP_Pa": 3.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 165.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.12",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 725,
    "fan_devir_rpm": 3958,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 120,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.9,
    "hava_isitici_1_kW": 1.9,
    "hava_isitici_2_kW": 0.3,
    "hava_isitici_kW_toplam": 2.1999999999999997,
    "hava_isitici_dP_Pa": 0.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 1.6,
    "sogutma_dP_Pa": 6.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.3,
    "ses_sonrasi_dBA": 74.9,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 165.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.13",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 100,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 723,
    "fan_devir_rpm": 3998,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 100,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.5,
    "hava_isitici_1_kW": 1.5,
    "hava_isitici_2_kW": 0.2,
    "hava_isitici_kW_toplam": 1.7,
    "hava_isitici_dP_Pa": 0.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 1.3,
    "sogutma_dP_Pa": 5.6,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94,
    "ses_sonrasi_dBA": 75.7,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 222.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.14",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 887,
    "fan_devir_rpm": 3232,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.8,
    "hava_isitici_1_kW": 6.8,
    "hava_isitici_kW_toplam": 6.8,
    "hava_isitici_dP_Pa": 1.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.1,
    "sogutma_dP_Pa": 8.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 67.9,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.15",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 660,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1011,
    "fan_devir_rpm": 3092,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 660,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10.2,
    "hava_isitici_1_kW": 10.2,
    "hava_isitici_2_kW": 1.6,
    "hava_isitici_kW_toplam": 11.799999999999999,
    "hava_isitici_dP_Pa": 6.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 8.8,
    "sogutma_dP_Pa": 58.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.3,
    "ses_sonrasi_dBA": 68.5,
    "susturucu_dP_Pa": 1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 221.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.16",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 230,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 784,
    "fan_devir_rpm": 4176,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 25,
    "hava_isitici_kW": 3.9,
    "hava_isitici_1_kW": 3.9,
    "hava_isitici_kW_toplam": 3.9,
    "hava_isitici_dP_Pa": 2.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 0.4,
    "sogutma_dP_Pa": 7.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 91.2,
    "ses_sonrasi_dBA": 73.2,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 101.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 138.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 170.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.17",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 738,
    "fan_devir_rpm": 3279,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.2<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 5.6,
    "hava_isitici_1_kW": 5.6,
    "hava_isitici_kW_toplam": 5.6,
    "hava_isitici_dP_Pa": 5.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 101.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 2.4,
    "sogutma_dP_Pa": 20.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.1,
    "ses_sonrasi_dBA": 57.5,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 181,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 166.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.18",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 200,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 790,
    "fan_devir_rpm": 4167,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 19.5,
    "hava_isitici_kW": 3.1,
    "hava_isitici_1_kW": 3.1,
    "hava_isitici_2_kW": 0.5,
    "hava_isitici_kW_toplam": 3.6,
    "hava_isitici_dP_Pa": 1.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 2.7,
    "sogutma_dP_Pa": 12.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 92,
    "ses_sonrasi_dBA": 74,
    "susturucu_dP_Pa": 0.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 101.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 138.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 170.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.19",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 738,
    "fan_devir_rpm": 3279,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.2<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 5.6,
    "hava_isitici_1_kW": 5.6,
    "hava_isitici_kW_toplam": 5.6,
    "hava_isitici_dP_Pa": 5.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 101.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 2.4,
    "sogutma_dP_Pa": 20.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.1,
    "ses_sonrasi_dBA": 57.5,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 234.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 288.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.20",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1080,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1109,
    "fan_devir_rpm": 3243,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1080,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 16.7,
    "hava_isitici_1_kW": 16.7,
    "hava_isitici_2_kW": 2.6,
    "hava_isitici_kW_toplam": 19.3,
    "hava_isitici_dP_Pa": 12.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 14.5,
    "sogutma_dP_Pa": 116.6,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 67.2,
    "susturucu_dP_Pa": 2.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 144.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 268.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 336.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.21",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5240,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1429,
    "fan_devir_rpm": 3309,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 80.9,
    "hava_isitici_1_kW": 80.9,
    "hava_isitici_kW_toplam": 80.9,
    "hava_isitici_dP_Pa": 61.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 144.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 37.7,
    "sogutma_dP_Pa": 188.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.6,
    "ses_sonrasi_dBA": 58.3,
    "susturucu_dP_Pa": 10.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 167.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.22",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 420,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 832,
    "fan_devir_rpm": 3130,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 25,
    "hava_isitici_kW": 7.2,
    "hava_isitici_1_kW": 7.2,
    "hava_isitici_kW_toplam": 7.2,
    "hava_isitici_dP_Pa": 2.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 0.7,
    "sogutma_dP_Pa": 8.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.3,
    "ses_sonrasi_dBA": 67.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 283.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.23",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 860,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1000,
    "fan_devir_rpm": 3078,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 12.7,
    "hava_isitici_1_kW": 12.7,
    "hava_isitici_kW_toplam": 12.7,
    "hava_isitici_dP_Pa": 9.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 7.6,
    "sogutma_dP_Pa": 43.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 1.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 222.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.24",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 450,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 888,
    "fan_devir_rpm": 3234,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.9,
    "hava_isitici_1_kW": 6.9,
    "hava_isitici_kW_toplam": 6.9,
    "hava_isitici_dP_Pa": 1.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.2,
    "sogutma_dP_Pa": 9.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 67.9,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 137,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 255.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 318,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.25",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3470,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1301,
    "fan_devir_rpm": 2884,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 53.6,
    "hava_isitici_1_kW": 53.6,
    "hava_isitici_kW_toplam": 53.6,
    "hava_isitici_dP_Pa": 29,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 137,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 24.9,
    "sogutma_dP_Pa": 132.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.3,
    "ses_sonrasi_dBA": 58.9,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 283.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.26",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 880,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1040,
    "fan_devir_rpm": 3139,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 880,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 13.6,
    "hava_isitici_1_kW": 13.6,
    "hava_isitici_2_kW": 2.1,
    "hava_isitici_kW_toplam": 15.7,
    "hava_isitici_dP_Pa": 9.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.10",
    "sogutma_adet": 1,
    "sogutma_kW": 11.8,
    "sogutma_dP_Pa": 68.4,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.2,
    "ses_sonrasi_dBA": 67.6,
    "susturucu_dP_Pa": 1.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 223.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.27",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 530,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 894,
    "fan_devir_rpm": 3246,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 8.2,
    "hava_isitici_1_kW": 8.2,
    "hava_isitici_kW_toplam": 8.2,
    "hava_isitici_dP_Pa": 3.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.7,
    "sogutma_dP_Pa": 11.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 67.5,
    "susturucu_dP_Pa": 0.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.28",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 829,
    "fan_devir_rpm": 2932,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.54,
    "motor_akim_A": 2.38,
    "motor_devir_rpm": 3100,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 2.3,
    "hava_isitici_1_kW": 2.3,
    "hava_isitici_kW_toplam": 2.3,
    "hava_isitici_dP_Pa": 0.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1,
    "sogutma_dP_Pa": 2.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 99,
    "ses_sonrasi_dBA": 84.1,
    "susturucu_dP_Pa": 0,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 222.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.29",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 792,
    "fan_devir_rpm": 4233,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.2,
    "hava_isitici_1_kW": 4.2,
    "hava_isitici_kW_toplam": 4.2,
    "hava_isitici_dP_Pa": 1.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 1.8,
    "sogutma_dP_Pa": 13.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 90.5,
    "ses_sonrasi_dBA": 72.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.30",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1180,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1034,
    "fan_devir_rpm": 3133,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 18.2,
    "hava_isitici_1_kW": 18.2,
    "hava_isitici_kW_toplam": 18.2,
    "hava_isitici_dP_Pa": 14.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8.2,
    "sogutma_dP_Pa": 51.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 65.7,
    "susturucu_dP_Pa": 3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 247.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 306.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2990,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1236,
    "fan_devir_rpm": 3242,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 46.1,
    "hava_isitici_1_kW": 46.1,
    "hava_isitici_kW_toplam": 46.1,
    "hava_isitici_dP_Pa": 22.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 21.3,
    "sogutma_dP_Pa": 104.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.4,
    "ses_sonrasi_dBA": 58.9,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.05"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 240.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 246.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.32",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1400,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1140,
    "fan_devir_rpm": 3309,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 21.6,
    "hava_isitici_1_kW": 21.6,
    "hava_isitici_kW_toplam": 21.6,
    "hava_isitici_dP_Pa": 18.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9.8,
    "sogutma_dP_Pa": 87.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.5,
    "ses_sonrasi_dBA": 65,
    "susturucu_dP_Pa": 4.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 289.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.33",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1440,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1188,
    "fan_devir_rpm": 2984,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1440,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 22.2,
    "hava_isitici_1_kW": 22.2,
    "hava_isitici_2_kW": 3.4,
    "hava_isitici_kW_toplam": 25.599999999999998,
    "hava_isitici_dP_Pa": 12.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 19.4,
    "sogutma_dP_Pa": 93.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 68.2,
    "susturucu_dP_Pa": 2.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 234,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 287.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.34",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1360,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1174,
    "fan_devir_rpm": 2966,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1360,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 21,
    "hava_isitici_1_kW": 21,
    "hava_isitici_2_kW": 3.2,
    "hava_isitici_kW_toplam": 24.2,
    "hava_isitici_dP_Pa": 11.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 18.3,
    "sogutma_dP_Pa": 85.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 68.5,
    "susturucu_dP_Pa": 2.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.35",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 650,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1009,
    "fan_devir_rpm": 3089,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 650,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10,
    "hava_isitici_1_kW": 10,
    "hava_isitici_2_kW": 1.5,
    "hava_isitici_kW_toplam": 11.5,
    "hava_isitici_dP_Pa": 6.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 8.7,
    "sogutma_dP_Pa": 56.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.3,
    "ses_sonrasi_dBA": 68.5,
    "susturucu_dP_Pa": 0.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 242.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 299.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.36",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1900,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1201,
    "fan_devir_rpm": 3028,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 29.3,
    "hava_isitici_1_kW": 29.3,
    "hava_isitici_kW_toplam": 29.3,
    "hava_isitici_dP_Pa": 19.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 13.3,
    "sogutma_dP_Pa": 89.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 65,
    "susturucu_dP_Pa": 5.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 234.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 288.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.37",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1080,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1019,
    "fan_devir_rpm": 3109,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 16.7,
    "hava_isitici_1_kW": 16.7,
    "hava_isitici_kW_toplam": 16.7,
    "hava_isitici_dP_Pa": 12.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.8,
    "sogutma_dP_Pa": 45.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.4,
    "ses_sonrasi_dBA": 66.2,
    "susturucu_dP_Pa": 2.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 147,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 274.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 344,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.38",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5570,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1479,
    "fan_devir_rpm": 2822,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 85.9,
    "hava_isitici_1_kW": 85.9,
    "hava_isitici_kW_toplam": 85.9,
    "hava_isitici_dP_Pa": 69.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 147,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 39.7,
    "sogutma_dP_Pa": 211.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.2,
    "ses_sonrasi_dBA": 60.6,
    "susturucu_dP_Pa": 11.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 245.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 303.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.39",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1128,
    "fan_devir_rpm": 3321,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 24.4,
    "hava_isitici_1_kW": 24.4,
    "hava_isitici_kW_toplam": 24.4,
    "hava_isitici_dP_Pa": 22.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 11.1,
    "sogutma_dP_Pa": 105.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.5,
    "ses_sonrasi_dBA": 63.1,
    "susturucu_dP_Pa": 5.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 230.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 282.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.40",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 830,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 986,
    "fan_devir_rpm": 3056,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 12.8,
    "hava_isitici_1_kW": 12.8,
    "hava_isitici_kW_toplam": 12.8,
    "hava_isitici_dP_Pa": 8.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 5.8,
    "sogutma_dP_Pa": 31.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.7,
    "ses_sonrasi_dBA": 67.4,
    "susturucu_dP_Pa": 1.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 243.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 250.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.41",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1940,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1135,
    "fan_devir_rpm": 2954,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 29.9,
    "hava_isitici_1_kW": 29.9,
    "hava_isitici_kW_toplam": 29.9,
    "hava_isitici_dP_Pa": 20,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 14,
    "sogutma_dP_Pa": 70.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.1,
    "ses_sonrasi_dBA": 63.9,
    "susturucu_dP_Pa": 5.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 240,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.42",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1360,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1183,
    "fan_devir_rpm": 3361,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 21,
    "hava_isitici_1_kW": 21,
    "hava_isitici_kW_toplam": 21,
    "hava_isitici_dP_Pa": 18,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9.5,
    "sogutma_dP_Pa": 83.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.2,
    "ses_sonrasi_dBA": 66,
    "susturucu_dP_Pa": 4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 238.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 293.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.43",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1280,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1067,
    "fan_devir_rpm": 3190,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 18.9,
    "hava_isitici_1_kW": 18.9,
    "hava_isitici_kW_toplam": 18.9,
    "hava_isitici_dP_Pa": 16.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 11.5,
    "sogutma_dP_Pa": 76.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 65.3,
    "susturucu_dP_Pa": 3.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 209.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 366.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 473.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.44",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 90-50",
    "fan_model": "FP.C40.040A2",
    "fan_adet": 1,
    "fan_debi_m3h": 6090,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1401,
    "fan_devir_rpm": 2850,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2850,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 209.4,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.2,
    "ses_sonrasi_dBA": 59.7,
    "susturucu_dP_Pa": 14.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "ИТП (1.70.14)"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 291,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.45",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
    "fan_model": "FP.C28.007A2",
    "fan_adet": 1,
    "fan_debi_m3h": 680,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 904,
    "fan_devir_rpm": 2830,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.92,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.21",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 10,
    "hava_isitici_1_kW": 10,
    "hava_isitici_kW_toplam": 10,
    "hava_isitici_dP_Pa": 5.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 6,
    "sogutma_dP_Pa": 38.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.1,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 177.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.46",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
    "fan_model": "FP.C28.007A2",
    "fan_adet": 1,
    "fan_debi_m3h": 510,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 761,
    "fan_devir_rpm": 2830,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.92,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.1",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 7.5,
    "hava_isitici_1_kW": 7.5,
    "hava_isitici_kW_toplam": 7.5,
    "hava_isitici_dP_Pa": 2.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.4,
    "sogutma_dP_Pa": 19.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.6,
    "ses_sonrasi_dBA": 66.4,
    "susturucu_dP_Pa": 0.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 241.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 297.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.1.47",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 60-30",
    "fan_model": "FP.C28.007A2",
    "fan_adet": 1,
    "fan_debi_m3h": 810,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 932,
    "fan_devir_rpm": 2830,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.92,
    "motor_devir_rpm": 2830,
    "hava_isitici_tipi": "HW.21",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 12,
    "hava_isitici_1_kW": 12,
    "hava_isitici_kW_toplam": 12,
    "hava_isitici_dP_Pa": 7.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 7.1,
    "sogutma_dP_Pa": 49.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.2,
    "ses_sonrasi_dBA": 66.9,
    "susturucu_dP_Pa": 1.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.03"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.1",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 5280,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 565,
    "fan_devir_rpm": 2619,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.6,
    "ses_sonrasi_dBA": 54.2,
    "susturucu_dP_Pa": 21.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.2",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 3110,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 546,
    "fan_devir_rpm": 2515,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.5,
    "ses_sonrasi_dBA": 53.9,
    "susturucu_dP_Pa": 13.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.3",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 1900,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 526,
    "fan_devir_rpm": 2510,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.1,
    "ses_sonrasi_dBA": 51.1,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.4",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 2990,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 543,
    "fan_devir_rpm": 2465,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73,
    "ses_sonrasi_dBA": 53.5,
    "susturucu_dP_Pa": 12.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.5",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2860,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 459,
    "fan_devir_rpm": 2988,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.8,
    "ses_sonrasi_dBA": 54.8,
    "susturucu_dP_Pa": 17.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1560,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 417,
    "fan_devir_rpm": 2635,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.5,
    "ses_sonrasi_dBA": 50,
    "susturucu_dP_Pa": 5.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.7",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1530,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 417,
    "fan_devir_rpm": 2612,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.2,
    "ses_sonrasi_dBA": 49.8,
    "susturucu_dP_Pa": 5.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.8",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1260,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 711,
    "fan_devir_rpm": 3013,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.3,
    "ses_sonrasi_dBA": 56.2,
    "susturucu_dP_Pa": 3.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.9",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C22",
    "fan_adet": 2,
    "fan_debi_m3h": 1160,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 510,
    "fan_devir_rpm": 3023,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.5,
    "ses_sonrasi_dBA": 46.1,
    "susturucu_dP_Pa": 2.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 400,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 326,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.8,
    "ses_sonrasi_dBA": 54.3,
    "susturucu_dP_Pa": 7.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70,
    "ses_sonrasi_dBA": 53,
    "susturucu_dP_Pa": 9.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.12",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 250",
    "fan_model": "FBP.E25.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 500,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 416,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 0.9,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.8,
    "ses_sonrasi_dBA": 57.7,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.13",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 380,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.3,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.16.1",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 780,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.8,
    "ses_sonrasi_dBA": 44.5,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.16.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2160,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 433,
    "fan_devir_rpm": 2504,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.6,
    "ses_sonrasi_dBA": 51.1,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.16.3",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2160,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 433,
    "fan_devir_rpm": 2504,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.6,
    "ses_sonrasi_dBA": 51.1,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 700,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 317,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.3,
    "ses_sonrasi_dBA": 54.3,
    "susturucu_dP_Pa": 5.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.18",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 380,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.3,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.19",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 280,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.1,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 9.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.20",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 700,
    "fan_devir_rpm": 2816,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.2,
    "ses_sonrasi_dBA": 78.1,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.21",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 170,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.7,
    "ses_sonrasi_dBA": 48.8,
    "susturucu_dP_Pa": 3.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.22",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 110,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 305,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.6,
    "ses_sonrasi_dBA": 50.1,
    "susturucu_dP_Pa": 1.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.23",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 950,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 43.2,
    "susturucu_dP_Pa": 10.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.24",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 560,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 351,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.2,
    "ses_sonrasi_dBA": 50.1,
    "susturucu_dP_Pa": 15.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.25",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1710,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 421,
    "fan_devir_rpm": 2757,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.8,
    "ses_sonrasi_dBA": 51.1,
    "susturucu_dP_Pa": 6.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.26",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70  100 L",
    "fan_model": "FR.C56",
    "fan_adet": 1,
    "fan_debi_m3h": 8320,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 537,
    "fan_devir_rpm": 1278,
    "motor_tipi": "022A4",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 5.1,
    "motor_devir_rpm": 1410,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.9,
    "ses_sonrasi_dBA": 57.6,
    "susturucu_dP_Pa": 12.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.27",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 306,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.5,
    "ses_sonrasi_dBA": 49.9,
    "susturucu_dP_Pa": 1.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.28",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 420,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 329,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.4,
    "ses_sonrasi_dBA": 53.7,
    "susturucu_dP_Pa": 8.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.29",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  065 L",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6840,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 550,
    "fan_devir_rpm": 2350,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.5,
    "ses_sonrasi_dBA": 57.3,
    "susturucu_dP_Pa": 17.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.30",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70,
    "ses_sonrasi_dBA": 53,
    "susturucu_dP_Pa": 9.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 700,
    "fan_devir_rpm": 2816,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.2,
    "ses_sonrasi_dBA": 78.1,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.32",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 60,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 209,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65,
    "ses_sonrasi_dBA": 46.8,
    "susturucu_dP_Pa": 2.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.33",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.34",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 220,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 219,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68,
    "ses_sonrasi_dBA": 47.8,
    "susturucu_dP_Pa": 5.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.35",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 216,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.5,
    "ses_sonrasi_dBA": 46,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.36",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 180,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 235,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.3,
    "ses_sonrasi_dBA": 40.8,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.37",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 540,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 347,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.5,
    "ses_sonrasi_dBA": 50.6,
    "susturucu_dP_Pa": 14.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.38",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 140,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 250,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.1,
    "ses_sonrasi_dBA": 43.5,
    "susturucu_dP_Pa": 15.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.39",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1260,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 332,
    "fan_devir_rpm": 2759,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.3,
    "ses_sonrasi_dBA": 44.4,
    "susturucu_dP_Pa": 8.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.40",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 90,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 220,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.3,
    "ses_sonrasi_dBA": 45.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.41",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 170,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.5,
    "ses_sonrasi_dBA": 41.1,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.42",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 230,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 221,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.8,
    "ses_sonrasi_dBA": 47.5,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.43",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.7,
    "ses_sonrasi_dBA": 43.2,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.44",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1260,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 711,
    "fan_devir_rpm": 3013,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.3,
    "ses_sonrasi_dBA": 56.2,
    "susturucu_dP_Pa": 3.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.45",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1970,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 428,
    "fan_devir_rpm": 2391,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.2,
    "ses_sonrasi_dBA": 50.1,
    "susturucu_dP_Pa": 8.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.46",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  050 L",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5280,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 465,
    "fan_devir_rpm": 2539,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77,
    "ses_sonrasi_dBA": 54.5,
    "susturucu_dP_Pa": 21.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.47",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3360,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 454,
    "fan_devir_rpm": 2530,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.2,
    "susturucu_dP_Pa": 16.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.48",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 170,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.5,
    "ses_sonrasi_dBA": 41.1,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.49",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.2.50",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1280,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 334,
    "fan_devir_rpm": 2787,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.6,
    "ses_sonrasi_dBA": 44.6,
    "susturucu_dP_Pa": 8.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.1",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FRRH.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 5860,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1730,
    "fan_devir_rpm": 3035,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5860,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 90.4,
    "hava_isitici_1_kW": 90.4,
    "hava_isitici_2_kW": 14,
    "hava_isitici_kW_toplam": 104.4,
    "hava_isitici_dP_Pa": 20.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 79,
    "sogutma_dP_Pa": 197.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.2,
    "ses_sonrasi_dBA": 62.6,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 136.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 255.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 317.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.2",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 3450,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1698,
    "fan_devir_rpm": 3250,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 53.2,
    "hava_isitici_1_kW": 53.2,
    "hava_isitici_kW_toplam": 53.2,
    "hava_isitici_dP_Pa": 28.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 136.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 24.7,
    "sogutma_dP_Pa": 131.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.7,
    "ses_sonrasi_dBA": 63.1,
    "susturucu_dP_Pa": 9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.3",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2090,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1595,
    "fan_devir_rpm": 3074,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2090,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 32.3,
    "hava_isitici_1_kW": 32.3,
    "hava_isitici_2_kW": 4.9,
    "hava_isitici_kW_toplam": 37.199999999999996,
    "hava_isitici_dP_Pa": 13.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.06",
    "sogutma_adet": 1,
    "sogutma_kW": 27.7,
    "sogutma_dP_Pa": 96.4,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.5,
    "susturucu_dP_Pa": 3.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 136,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 253.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 314.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.4",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 3320,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1845,
    "fan_devir_rpm": 3365,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3320,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 51.2,
    "hava_isitici_1_kW": 51.2,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 59.1,
    "hava_isitici_dP_Pa": 26.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 136,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 44.5,
    "sogutma_dP_Pa": 245,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82,
    "ses_sonrasi_dBA": 64.7,
    "susturucu_dP_Pa": 8.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 248.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 308.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.5",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 3050,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1243,
    "fan_devir_rpm": 2789,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 47.1,
    "hava_isitici_1_kW": 47.1,
    "hava_isitici_kW_toplam": 47.1,
    "hava_isitici_dP_Pa": 23.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 21.8,
    "sogutma_dP_Pa": 107.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77,
    "ses_sonrasi_dBA": 59.4,
    "susturucu_dP_Pa": 7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 246.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 305.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2120,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1237,
    "fan_devir_rpm": 3094,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 32.7,
    "hava_isitici_1_kW": 32.7,
    "hava_isitici_kW_toplam": 32.7,
    "hava_isitici_dP_Pa": 22.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 15,
    "sogutma_dP_Pa": 106.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.3,
    "ses_sonrasi_dBA": 63.6,
    "susturucu_dP_Pa": 6.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 237.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 293,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.7",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1260,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1146,
    "fan_devir_rpm": 3299,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 19.4,
    "hava_isitici_1_kW": 19.4,
    "hava_isitici_kW_toplam": 19.4,
    "hava_isitici_dP_Pa": 16.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8.5,
    "sogutma_dP_Pa": 57,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.3,
    "ses_sonrasi_dBA": 66.4,
    "susturucu_dP_Pa": 3.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 243.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.8",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 1530,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1168,
    "fan_devir_rpm": 3367,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 23.6,
    "hava_isitici_1_kW": 23.6,
    "hava_isitici_kW_toplam": 23.6,
    "hava_isitici_dP_Pa": 21.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 10.7,
    "sogutma_dP_Pa": 100,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.2,
    "ses_sonrasi_dBA": 64.1,
    "susturucu_dP_Pa": 5.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.9",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1170,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1132,
    "fan_devir_rpm": 3278,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 18.1,
    "hava_isitici_1_kW": 18.1,
    "hava_isitici_kW_toplam": 18.1,
    "hava_isitici_dP_Pa": 14.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8.2,
    "sogutma_dP_Pa": 51,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 66.8,
    "susturucu_dP_Pa": 3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 75.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 92.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 113.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 602,
    "fan_devir_rpm": 2961,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.5,
    "hava_isitici_1_kW": 4.5,
    "hava_isitici_kW_toplam": 4.5,
    "hava_isitici_dP_Pa": 2.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 75.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 2,
    "sogutma_dP_Pa": 15.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.2,
    "ses_sonrasi_dBA": 56.3,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 277.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1054,
    "fan_devir_rpm": 3459,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 440,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.8,
    "hava_isitici_1_kW": 6.8,
    "hava_isitici_2_kW": 1.1,
    "hava_isitici_kW_toplam": 7.9,
    "hava_isitici_dP_Pa": 1.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 5.9,
    "sogutma_dP_Pa": 17.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 91.4,
    "ses_sonrasi_dBA": 76.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 182.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 169,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.12",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 500,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 927,
    "fan_devir_rpm": 3305,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 500,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 7.7,
    "hava_isitici_1_kW": 7.7,
    "hava_isitici_2_kW": 1.2,
    "hava_isitici_kW_toplam": 8.9,
    "hava_isitici_dP_Pa": 2.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 6.7,
    "sogutma_dP_Pa": 40.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 68,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 276,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.13",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1041,
    "fan_devir_rpm": 3425,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 290,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.5,
    "hava_isitici_1_kW": 4.5,
    "hava_isitici_2_kW": 0.7,
    "hava_isitici_kW_toplam": 5.2,
    "hava_isitici_dP_Pa": 1.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 3.9,
    "sogutma_dP_Pa": 10.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.6,
    "ses_sonrasi_dBA": 79.5,
    "susturucu_dP_Pa": 0.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 286.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.14",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1280,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1559,
    "fan_devir_rpm": 3415,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1280,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 19.8,
    "hava_isitici_1_kW": 19.8,
    "hava_isitici_2_kW": 3.1,
    "hava_isitici_kW_toplam": 22.900000000000002,
    "hava_isitici_dP_Pa": 10.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 17.3,
    "sogutma_dP_Pa": 78.2,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.3,
    "ses_sonrasi_dBA": 71.3,
    "susturucu_dP_Pa": 2.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 234.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 288.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.15",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1410,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1183,
    "fan_devir_rpm": 2977,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1410,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 21.8,
    "hava_isitici_1_kW": 21.8,
    "hava_isitici_2_kW": 3.4,
    "hava_isitici_kW_toplam": 25.2,
    "hava_isitici_dP_Pa": 12.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 19,
    "sogutma_dP_Pa": 90.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 68.3,
    "susturucu_dP_Pa": 2.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.16.1",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 720,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1073,
    "fan_devir_rpm": 3186,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 11.1,
    "hava_isitici_1_kW": 11.1,
    "hava_isitici_kW_toplam": 11.1,
    "hava_isitici_dP_Pa": 7.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 5,
    "sogutma_dP_Pa": 25.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.7,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 247.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 306.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.16.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2160,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1244,
    "fan_devir_rpm": 3107,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 33.4,
    "hava_isitici_1_kW": 33.4,
    "hava_isitici_kW_toplam": 33.4,
    "hava_isitici_dP_Pa": 23.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 15.3,
    "sogutma_dP_Pa": 109.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.1,
    "ses_sonrasi_dBA": 63.4,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 247.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 306.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.16.3",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2160,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1244,
    "fan_devir_rpm": 3107,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 33.4,
    "hava_isitici_1_kW": 33.4,
    "hava_isitici_kW_toplam": 33.4,
    "hava_isitici_dP_Pa": 23.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 15.3,
    "sogutma_dP_Pa": 109.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.1,
    "ses_sonrasi_dBA": 63.4,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1055,
    "fan_devir_rpm": 3158,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 9.3,
    "hava_isitici_1_kW": 9.3,
    "hava_isitici_kW_toplam": 9.3,
    "hava_isitici_dP_Pa": 5.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 4.1,
    "sogutma_dP_Pa": 13.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 69.1,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.18",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 826,
    "fan_devir_rpm": 4184,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.2,
    "hava_isitici_1_kW": 1.2,
    "hava_isitici_kW_toplam": 1.2,
    "hava_isitici_dP_Pa": 0.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 95.5,
    "ses_sonrasi_dBA": 77.5,
    "susturucu_dP_Pa": 0,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70/03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 137.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 168.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.19",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 280,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 749,
    "fan_devir_rpm": 4132,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17.7,
    "hava_isitici_kW": 4.1,
    "hava_isitici_1_kW": 4.1,
    "hava_isitici_kW_toplam": 4.1,
    "hava_isitici_dP_Pa": 2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 2.5,
    "sogutma_dP_Pa": 14.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 89.6,
    "ses_sonrasi_dBA": 71.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.20",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25",
    "fan_adet": 1,
    "fan_debi_m3h": 170,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 874,
    "fan_devir_rpm": 3065,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.54,
    "motor_akim_A": 2.38,
    "motor_devir_rpm": 3100,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 2.5,
    "hava_isitici_1_kW": 2.5,
    "hava_isitici_kW_toplam": 2.5,
    "hava_isitici_dP_Pa": 0.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1.5,
    "sogutma_dP_Pa": 2.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 99.5,
    "ses_sonrasi_dBA": 84.8,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.21",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25",
    "fan_adet": 1,
    "fan_debi_m3h": 200,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 876,
    "fan_devir_rpm": 3070,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.54,
    "motor_akim_A": 2.38,
    "motor_devir_rpm": 3100,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 3,
    "hava_isitici_1_kW": 3,
    "hava_isitici_kW_toplam": 3,
    "hava_isitici_dP_Pa": 0.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1.8,
    "sogutma_dP_Pa": 3.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 99,
    "ses_sonrasi_dBA": 84.3,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.22",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 680,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 969,
    "fan_devir_rpm": 3028,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10.5,
    "hava_isitici_1_kW": 10.5,
    "hava_isitici_kW_toplam": 10.5,
    "hava_isitici_dP_Pa": 6.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.7,
    "sogutma_dP_Pa": 23.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68,
    "susturucu_dP_Pa": 1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 286.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.23",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 990,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1006,
    "fan_devir_rpm": 3088,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 15.3,
    "hava_isitici_1_kW": 15.3,
    "hava_isitici_kW_toplam": 15.3,
    "hava_isitici_dP_Pa": 11.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7,
    "sogutma_dP_Pa": 40,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.5,
    "ses_sonrasi_dBA": 66.6,
    "susturucu_dP_Pa": 2.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.24",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1180,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1134,
    "fan_devir_rpm": 3281,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 18.2,
    "hava_isitici_1_kW": 18.2,
    "hava_isitici_kW_toplam": 18.2,
    "hava_isitici_dP_Pa": 14.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8.2,
    "sogutma_dP_Pa": 51.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 66.8,
    "susturucu_dP_Pa": 3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 142.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 246.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 256,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.25",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 100 R",
    "fan_model": "FRRH.C45",
    "fan_adet": 2,
    "fan_debi_m3h": 8320,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 1442,
    "fan_devir_rpm": 2609,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2900,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 38.9,
    "hava_isitici_kW": 181.3,
    "hava_isitici_1_kW": 181.3,
    "hava_isitici_kW_toplam": 181.3,
    "hava_isitici_dP_Pa": 64.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 142.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 60,
    "sogutma_dP_Pa": 194.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 85.9,
    "ses_sonrasi_dBA": 66.9,
    "susturucu_dP_Pa": 12.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.26",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 772,
    "fan_devir_rpm": 4118,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.9,
    "hava_isitici_1_kW": 1.9,
    "hava_isitici_kW_toplam": 1.9,
    "hava_isitici_dP_Pa": 0.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.1,
    "ses_sonrasi_dBA": 75.9,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.27",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 620,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 956,
    "fan_devir_rpm": 3006,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 9.6,
    "hava_isitici_1_kW": 9.6,
    "hava_isitici_kW_toplam": 9.6,
    "hava_isitici_dP_Pa": 5.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 4.2,
    "sogutma_dP_Pa": 14,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 4,
        "dP_hesap_Pa": 133.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 4,
        "dP_hesap_Pa": 234.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 4,
        "dP_hesap_Pa": 287.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.28",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 280 R",
    "fan_model": "FRRH.C71",
    "fan_adet": 2,
    "fan_debi_m3h": 14400,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 1334,
    "fan_devir_rpm": 1455,
    "motor_tipi": "110A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 11,
    "motor_akim_A": 0,
    "motor_devir_rpm": 1450,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 40.3,
    "hava_isitici_kW": 320.4,
    "hava_isitici_1_kW": 320.4,
    "hava_isitici_kW_toplam": 320.4,
    "hava_isitici_dP_Pa": 40.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 4,
    "filtre_dP_hesap_Pa": 133.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 103,
    "sogutma_dP_Pa": 122.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.9,
    "ses_sonrasi_dBA": 70.1,
    "susturucu_dP_Pa": 6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 244.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 302.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.29",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1220,
    "fan_devir_rpm": 3064,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 29.8,
    "hava_isitici_1_kW": 29.8,
    "hava_isitici_kW_toplam": 29.8,
    "hava_isitici_dP_Pa": 21.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 18.1,
    "sogutma_dP_Pa": 98.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.6,
    "ses_sonrasi_dBA": 64.3,
    "susturucu_dP_Pa": 5.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 144.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 248.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 307.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.30",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 8640,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1517,
    "fan_devir_rpm": 3328,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 127.5,
    "hava_isitici_1_kW": 127.5,
    "hava_isitici_kW_toplam": 127.5,
    "hava_isitici_dP_Pa": 68.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 144.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_kW": 77.2,
    "sogutma_dP_Pa": 308.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 87,
    "ses_sonrasi_dBA": 65.3,
    "susturucu_dP_Pa": 13.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 240.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 297.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.2.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1400,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1091,
    "fan_devir_rpm": 3242,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 21.6,
    "hava_isitici_1_kW": 21.6,
    "hava_isitici_kW_toplam": 21.6,
    "hava_isitici_dP_Pa": 18.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9.8,
    "sogutma_dP_Pa": 87.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 64.3,
    "susturucu_dP_Pa": 4.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.07"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.1",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 3440,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 457,
    "fan_devir_rpm": 2570,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.7,
    "ses_sonrasi_dBA": 54.5,
    "susturucu_dP_Pa": 16.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.2",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 5320,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 466,
    "fan_devir_rpm": 2553,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.2,
    "ses_sonrasi_dBA": 54.7,
    "susturucu_dP_Pa": 21.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.3",
    "adet": 1,
