    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1610,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 419,
    "fan_devir_rpm": 2676,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.9,
    "ses_sonrasi_dBA": 50.4,
    "susturucu_dP_Pa": 5.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.4",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 4850,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 513,
    "fan_devir_rpm": 3270,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.2,
    "ses_sonrasi_dBA": 59.2,
    "susturucu_dP_Pa": 33.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.5",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 419,
    "fan_devir_rpm": 2679,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.8,
    "ses_sonrasi_dBA": 45.4,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 448,
    "fan_devir_rpm": 2803,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.8,
    "ses_sonrasi_dBA": 53.5,
    "susturucu_dP_Pa": 14.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.7",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1010,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 421,
    "fan_devir_rpm": 2716,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.8,
    "ses_sonrasi_dBA": 45,
    "susturucu_dP_Pa": 5.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.8",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 110,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.8,
    "ses_sonrasi_dBA": 44.7,
    "susturucu_dP_Pa": 9.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.9",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 700,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 410,
    "fan_devir_rpm": 2511,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.7,
    "ses_sonrasi_dBA": 47.8,
    "susturucu_dP_Pa": 2.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 421,
    "fan_devir_rpm": 2722,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.7,
    "ses_sonrasi_dBA": 44.9,
    "susturucu_dP_Pa": 5.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2880,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 460,
    "fan_devir_rpm": 3002,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.9,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 18.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.12",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 224,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.9,
    "ses_sonrasi_dBA": 41.8,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.13",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 216,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.5,
    "ses_sonrasi_dBA": 46,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.14",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 60,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 209,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65,
    "ses_sonrasi_dBA": 46.8,
    "susturucu_dP_Pa": 2.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.15",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 790,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.7,
    "ses_sonrasi_dBA": 44.4,
    "susturucu_dP_Pa": 7.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.16",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 230,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 221,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.8,
    "ses_sonrasi_dBA": 47.5,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 880,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 316,
    "fan_devir_rpm": 2356,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.2,
    "ses_sonrasi_dBA": 43.2,
    "susturucu_dP_Pa": 4.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.18",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 235,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.7,
    "ses_sonrasi_dBA": 46.1,
    "susturucu_dP_Pa": 10.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.19",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 660,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 315,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.3,
    "ses_sonrasi_dBA": 45.6,
    "susturucu_dP_Pa": 5.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.20",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 5190,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 462,
    "fan_devir_rpm": 2506,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.6,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 20.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.21",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 170,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.5,
    "ses_sonrasi_dBA": 41.1,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.22",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 590,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 312,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 4.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.23",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.6,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.24",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 657,
    "fan_devir_rpm": 3051,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.7,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.24.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 657,
    "fan_devir_rpm": 3051,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.7,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.25",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.6,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.26",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 800,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 322,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.7,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 7.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.27",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1720,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 421,
    "fan_devir_rpm": 2764,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.9,
    "ses_sonrasi_dBA": 51.1,
    "susturucu_dP_Pa": 6.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.28",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 140,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 221,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.1,
    "ses_sonrasi_dBA": 42.1,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.29",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 720,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 318,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64,
    "ses_sonrasi_dBA": 45.1,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.30",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 740,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 319,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.9,
    "ses_sonrasi_dBA": 44.9,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.31",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 90,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 220,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.3,
    "ses_sonrasi_dBA": 45.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.32",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1850,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 425,
    "fan_devir_rpm": 2884,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.2,
    "ses_sonrasi_dBA": 52,
    "susturucu_dP_Pa": 7.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.33",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 657,
    "fan_devir_rpm": 3051,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.7,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.33.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 657,
    "fan_devir_rpm": 3051,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.7,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.34",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 400,
    "fan_devir_rpm": 2415,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 300,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.35",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 660,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 315,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.3,
    "ses_sonrasi_dBA": 45.6,
    "susturucu_dP_Pa": 5.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.36",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70,
    "ses_sonrasi_dBA": 53,
    "susturucu_dP_Pa": 9.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.37",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 657,
    "fan_devir_rpm": 3051,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.7,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.37.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 657,
    "fan_devir_rpm": 3051,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.7,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.38",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 300,
    "fan_devir_rpm": 2095,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 300,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.39",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.7,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.40",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 065 L",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 5420,
    "fan_statik_Pa": 600,
    "fan_tam_Pa": 631,
    "fan_devir_rpm": 2719,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.2,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.41",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2130,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 433,
    "fan_devir_rpm": 2487,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.4,
    "ses_sonrasi_dBA": 51,
    "susturucu_dP_Pa": 9.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.42",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 280,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 400,
    "fan_devir_rpm": 2415,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 280,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.43",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.6,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.44",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 590,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 312,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 4.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.45",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 870,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 315,
    "fan_devir_rpm": 2347,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.2,
    "ses_sonrasi_dBA": 43.3,
    "susturucu_dP_Pa": 4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.46",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 680,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 316,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.2,
    "ses_sonrasi_dBA": 45.4,
    "susturucu_dP_Pa": 5.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.47",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1620,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 419,
    "fan_devir_rpm": 2684,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69,
    "ses_sonrasi_dBA": 50.4,
    "susturucu_dP_Pa": 5.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.48",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.49",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.50",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.1,
    "ses_sonrasi_dBA": 46.7,
    "susturucu_dP_Pa": 4.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.3.51",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 90,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 220,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.3,
    "ses_sonrasi_dBA": 45.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 248.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 307.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.1",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FRRT.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 3820,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1863,
    "fan_devir_rpm": 2983,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3820,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 58.9,
    "hava_isitici_1_kW": 58.9,
    "hava_isitici_2_kW": 9.1,
    "hava_isitici_kW_toplam": 68.0,
    "hava_isitici_dP_Pa": 23.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 51.4,
    "sogutma_dP_Pa": 215.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 85.9,
    "ses_sonrasi_dBA": 67.1,
    "susturucu_dP_Pa": 5.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.26"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 132.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 233.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 287.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.2",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FRRT.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 5320,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1734,
    "fan_devir_rpm": 2982,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5320,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 82.1,
    "hava_isitici_1_kW": 82.1,
    "hava_isitici_2_kW": 12.7,
    "hava_isitici_kW_toplam": 94.8,
    "hava_isitici_dP_Pa": 17.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 132.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 71.7,
    "sogutma_dP_Pa": 170.7,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.2,
    "ses_sonrasi_dBA": 63.5,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 238.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 293.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.3",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRT.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2270,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1591,
    "fan_devir_rpm": 3074,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 35,
    "hava_isitici_1_kW": 35,
    "hava_isitici_kW_toplam": 35,
    "hava_isitici_dP_Pa": 14.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 16.3,
    "sogutma_dP_Pa": 52.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 64.6,
    "susturucu_dP_Pa": 3.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 234.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 288,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.4",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1070,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1117,
    "fan_devir_rpm": 3255,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 16.5,
    "hava_isitici_1_kW": 16.5,
    "hava_isitici_kW_toplam": 16.5,
    "hava_isitici_dP_Pa": 12.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.7,
    "sogutma_dP_Pa": 44.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.5,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 2.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 285.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.5",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1102,
    "fan_devir_rpm": 3232,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.8,
    "hava_isitici_1_kW": 14.8,
    "hava_isitici_kW_toplam": 14.8,
    "hava_isitici_dP_Pa": 10.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.8,
    "sogutma_dP_Pa": 38.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 67.8,
    "susturucu_dP_Pa": 2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 138,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 255.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 318.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2520,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1316,
    "fan_devir_rpm": 3230,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 19.8,
    "hava_isitici_kW": 38.7,
    "hava_isitici_1_kW": 38.7,
    "hava_isitici_kW_toplam": 38.7,
    "hava_isitici_dP_Pa": 31,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 138,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 18,
    "sogutma_dP_Pa": 142.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.3,
    "ses_sonrasi_dBA": 61.5,
    "susturucu_dP_Pa": 9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 286.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.7",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1010,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1109,
    "fan_devir_rpm": 3242,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 15.6,
    "hava_isitici_1_kW": 15.6,
    "hava_isitici_kW_toplam": 15.6,
    "hava_isitici_dP_Pa": 11.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.2,
    "sogutma_dP_Pa": 41.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 67.6,
    "susturucu_dP_Pa": 2.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 246.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 305.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.8",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2930,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1366,
    "fan_devir_rpm": 2901,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2930,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 45.2,
    "hava_isitici_1_kW": 45.2,
    "hava_isitici_2_kW": 7,
    "hava_isitici_kW_toplam": 52.2,
    "hava_isitici_dP_Pa": 21.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 39.3,
    "sogutma_dP_Pa": 202.7,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.3,
    "ses_sonrasi_dBA": 61,
    "susturucu_dP_Pa": 6.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "-1.70.03"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.9",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 700,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1069,
    "fan_devir_rpm": 3180,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10.8,
    "hava_isitici_1_kW": 10.8,
    "hava_isitici_kW_toplam": 10.8,
    "hava_isitici_dP_Pa": 4.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.8,
    "sogutma_dP_Pa": 24.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.8,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 285.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 950,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1101,
    "fan_devir_rpm": 3230,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.7,
    "hava_isitici_1_kW": 14.7,
    "hava_isitici_kW_toplam": 14.7,
    "hava_isitici_dP_Pa": 10.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.7,
    "sogutma_dP_Pa": 37.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 67.8,
    "susturucu_dP_Pa": 2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 136.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2350,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1279,
    "fan_devir_rpm": 3168,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 36.2,
    "hava_isitici_1_kW": 36.2,
    "hava_isitici_kW_toplam": 36.2,
    "hava_isitici_dP_Pa": 27.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 136.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 16.7,
    "sogutma_dP_Pa": 124.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.7,
    "ses_sonrasi_dBA": 62.3,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 180.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 165.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.12",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 777,
    "fan_devir_rpm": 4142,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 2.3,
    "hava_isitici_1_kW": 2.3,
    "hava_isitici_kW_toplam": 2.3,
    "hava_isitici_dP_Pa": 0.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1,
    "sogutma_dP_Pa": 4.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.3,
    "ses_sonrasi_dBA": 75.2,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 225.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.13",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 650,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 912,
    "fan_devir_rpm": 3281,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10,
    "hava_isitici_1_kW": 10,
    "hava_isitici_kW_toplam": 10,
    "hava_isitici_dP_Pa": 6.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.5,
    "sogutma_dP_Pa": 22.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 66.9,
    "susturucu_dP_Pa": 0.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 278.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.14",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 560,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 952,
    "fan_devir_rpm": 2999,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 8.6,
    "hava_isitici_1_kW": 8.6,
    "hava_isitici_kW_toplam": 8.6,
    "hava_isitici_dP_Pa": 5.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.9,
    "sogutma_dP_Pa": 12.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68.3,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 244.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 203.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.15",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1550,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1123,
    "fan_devir_rpm": 3310,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 18,
    "hava_isitici_kW": 22.9,
    "hava_isitici_1_kW": 22.9,
    "hava_isitici_kW_toplam": 22.9,
    "hava_isitici_dP_Pa": 21.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 13.9,
    "sogutma_dP_Pa": 102,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.6,
    "ses_sonrasi_dBA": 63.3,
    "susturucu_dP_Pa": 5.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.16",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5790,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1725,
    "fan_devir_rpm": 3024,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5790,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 89.4,
    "hava_isitici_1_kW": 89.4,
    "hava_isitici_2_kW": 13.2,
    "hava_isitici_kW_toplam": 102.60000000000001,
    "hava_isitici_dP_Pa": 20.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 76.4,
    "sogutma_dP_Pa": 194,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.2,
    "ses_sonrasi_dBA": 62.7,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "1.70.11"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 145.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 271.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 340.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.17",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5420,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 2227,
    "fan_devir_rpm": 3331,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5420,
    "hava_isitici_tipi": "HW.3<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 83.7,
    "hava_isitici_1_kW": 83.7,
    "hava_isitici_2_kW": 12.8,
    "hava_isitici_kW_toplam": 96.5,
    "hava_isitici_dP_Pa": 65.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 145.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 72.2,
    "sogutma_dP_Pa": 501,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 87.3,
    "ses_sonrasi_dBA": 67,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.18",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1827,
    "fan_devir_rpm": 3344,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17.5,
    "hava_isitici_kW": 47.3,
    "hava_isitici_1_kW": 47.3,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 55.0,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.7,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.18.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1827,
    "fan_devir_rpm": 3344,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17.5,
    "hava_isitici_kW": 47.3,
    "hava_isitici_1_kW": 47.3,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 55.0,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.7,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.19",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1827,
    "fan_devir_rpm": 3344,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17.5,
    "hava_isitici_kW": 47.3,
    "hava_isitici_1_kW": 47.3,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 55.0,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.7,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.19.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1827,
    "fan_devir_rpm": 3344,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17.5,
    "hava_isitici_kW": 47.3,
    "hava_isitici_1_kW": 47.3,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 55.0,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.7,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.20",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FRRH.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 5730,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1719,
    "fan_devir_rpm": 3014,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5730,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 88.4,
    "hava_isitici_1_kW": 88.4,
    "hava_isitici_2_kW": 13.7,
    "hava_isitici_kW_toplam": 102.10000000000001,
    "hava_isitici_dP_Pa": 20,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 77.3,
    "sogutma_dP_Pa": 190.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.1,
    "ses_sonrasi_dBA": 62.7,
    "susturucu_dP_Pa": 6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.21",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1827,
    "fan_devir_rpm": 3344,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 50,
    "hava_isitici_1_kW": 50,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 57.7,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.7,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.21.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1827,
    "fan_devir_rpm": 3344,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 50,
    "hava_isitici_1_kW": 50,
    "hava_isitici_2_kW": 7.7,
    "hava_isitici_kW_toplam": 57.7,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.7,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 114.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 140.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.22",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FECRT.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1213,
    "fan_devir_rpm": 3732,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 440,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.8,
    "hava_isitici_1_kW": 6.8,
    "hava_isitici_2_kW": 1.1,
    "hava_isitici_kW_toplam": 7.9,
    "hava_isitici_dP_Pa": 1.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 5.9,
    "sogutma_dP_Pa": 17.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93,
    "ses_sonrasi_dBA": 78.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.23",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1038,
    "fan_devir_rpm": 3431,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 240,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 3.7,
    "hava_isitici_1_kW": 3.7,
    "hava_isitici_2_kW": 0.6,
    "hava_isitici_kW_toplam": 4.3,
    "hava_isitici_dP_Pa": 0.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 3.2,
    "sogutma_dP_Pa": 8.4,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.3,
    "ses_sonrasi_dBA": 79.2,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 281.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.24",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 750,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1129,
    "fan_devir_rpm": 3268,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 750,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 11.6,
    "hava_isitici_1_kW": 11.6,
    "hava_isitici_2_kW": 1.8,
    "hava_isitici_kW_toplam": 13.4,
    "hava_isitici_dP_Pa": 7.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 10.1,
    "sogutma_dP_Pa": 69.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.3,
    "ses_sonrasi_dBA": 69.1,
    "susturucu_dP_Pa": 1.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 283.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.25",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 870,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1161,
    "fan_devir_rpm": 3316,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 870,
    "hava_isitici_tipi": "HW.3<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 13.4,
    "hava_isitici_1_kW": 13.4,
    "hava_isitici_2_kW": 2.1,
    "hava_isitici_kW_toplam": 15.5,
    "hava_isitici_dP_Pa": 14,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 11.7,
    "sogutma_dP_Pa": 85.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.4,
    "ses_sonrasi_dBA": 68.8,
    "susturucu_dP_Pa": 1.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.26",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 680,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1069,
    "fan_devir_rpm": 3180,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10.5,
    "hava_isitici_1_kW": 10.5,
    "hava_isitici_kW_toplam": 10.5,
    "hava_isitici_dP_Pa": 6.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.7,
    "sogutma_dP_Pa": 23.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.9,
    "susturucu_dP_Pa": 1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 239.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 294.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.27",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1320,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1175,
    "fan_devir_rpm": 3344,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 20.4,
    "hava_isitici_1_kW": 20.4,
    "hava_isitici_kW_toplam": 20.4,
    "hava_isitici_dP_Pa": 17.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9.3,
    "sogutma_dP_Pa": 80,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.3,
    "ses_sonrasi_dBA": 66.3,
    "susturucu_dP_Pa": 3.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 100.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 165.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.28",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 810,
    "fan_devir_rpm": 4203,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 120,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.9,
    "hava_isitici_1_kW": 1.9,
    "hava_isitici_2_kW": 0.3,
    "hava_isitici_kW_toplam": 2.1999999999999997,
    "hava_isitici_dP_Pa": 0.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 100.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 1.6,
    "sogutma_dP_Pa": 6.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.5,
    "ses_sonrasi_dBA": 76.4,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 100.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 165.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.29",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 810,
    "fan_devir_rpm": 4203,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 120,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.9,
    "hava_isitici_1_kW": 1.9,
    "hava_isitici_2_kW": 0.3,
    "hava_isitici_kW_toplam": 2.1999999999999997,
    "hava_isitici_dP_Pa": 0.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 100.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 1.6,
    "sogutma_dP_Pa": 6.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.5,
    "ses_sonrasi_dBA": 76.4,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.30",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 650,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1109,
    "fan_devir_rpm": 3238,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 650,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10,
    "hava_isitici_1_kW": 10,
    "hava_isitici_2_kW": 1.5,
    "hava_isitici_kW_toplam": 11.5,
    "hava_isitici_dP_Pa": 6.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 8.7,
    "sogutma_dP_Pa": 56.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.2,
    "ses_sonrasi_dBA": 69.3,
    "susturucu_dP_Pa": 0.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.31",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FECRT.E35A",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1430,
    "fan_devir_rpm": 2708,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 3.25,
    "motor_akim_A": 5.1,
    "motor_devir_rpm": 3200,
    "hava_isitici_tipi": "HW.1<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.5,
    "hava_isitici_1_kW": 4.5,
    "hava_isitici_kW_toplam": 4.5,
    "hava_isitici_dP_Pa": 0.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1.9,
    "sogutma_dP_Pa": 2.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 112.8,
    "ses_sonrasi_dBA": 95.6,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.32",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2060,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1591,
    "fan_devir_rpm": 3070,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2060,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 31.8,
    "hava_isitici_1_kW": 31.8,
    "hava_isitici_2_kW": 4.9,
    "hava_isitici_kW_toplam": 36.7,
    "hava_isitici_dP_Pa": 12.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.30.06",
    "sogutma_adet": 1,
    "sogutma_kW": 27.4,
    "sogutma_dP_Pa": 94.2,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.9,
    "ses_sonrasi_dBA": 64.5,
    "susturucu_dP_Pa": 3.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 275.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.3.33",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FECRT.E35A",
    "fan_adet": 1,
    "fan_debi_m3h": 390,
    "fan_statik_Pa": 800,
    "fan_tam_Pa": 1432,
    "fan_devir_rpm": 2831,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 3.25,
    "motor_akim_A": 5.1,
    "motor_devir_rpm": 3200,
    "hava_isitici_tipi": "HW.1<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6,
    "hava_isitici_1_kW": 6,
    "hava_isitici_kW_toplam": 6,
    "hava_isitici_dP_Pa": 0.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 2.6,
    "sogutma_dP_Pa": 3.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 112.7,
    "ses_sonrasi_dBA": 95.6,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.1",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2430,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 442,
    "fan_devir_rpm": 2685,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.6,
    "ses_sonrasi_dBA": 52.6,
    "susturucu_dP_Pa": 12.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 560,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 351,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.2,
    "ses_sonrasi_dBA": 50.1,
    "susturucu_dP_Pa": 15.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.3",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 410,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 227,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.7,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 8.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.4",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 210,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 217,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.1,
    "ses_sonrasi_dBA": 47.9,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 50,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 206,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.3,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.6",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 890,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 327,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.5,
    "ses_sonrasi_dBA": 43.5,
    "susturucu_dP_Pa": 9.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.7",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1370,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 413,
    "fan_devir_rpm": 2494,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.1,
    "ses_sonrasi_dBA": 49.1,
    "susturucu_dP_Pa": 4.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.8",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 280,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.1,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 9.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.9",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3210,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 449,
    "fan_devir_rpm": 2456,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.6,
    "ses_sonrasi_dBA": 53.7,
    "susturucu_dP_Pa": 14.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.10",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.7,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.11",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 450,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 233,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.8,
    "ses_sonrasi_dBA": 52.8,
    "susturucu_dP_Pa": 9.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.12",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1500,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 416,
    "fan_devir_rpm": 2588,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.9,
    "ses_sonrasi_dBA": 49.6,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.13",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 50,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 206,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.3,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.14",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FEC.R22",
    "fan_adet": 1,
    "fan_debi_m3h": 530,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 306,
    "fan_devir_rpm": 2411,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.21,
    "motor_akim_A": 1.6,
    "motor_devir_rpm": 3000,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.3,
    "ses_sonrasi_dBA": 59.7,
    "susturucu_dP_Pa": 1.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.15",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2310,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 438,
    "fan_devir_rpm": 2603,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.7,
    "ses_sonrasi_dBA": 52,
    "susturucu_dP_Pa": 11.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.16",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 380,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.3,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 235,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.7,
    "ses_sonrasi_dBA": 46.1,
    "susturucu_dP_Pa": 10.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.18",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2710,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 453,
    "fan_devir_rpm": 2881,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.6,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 16.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.19",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.20",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.1,
    "ses_sonrasi_dBA": 46.7,
    "susturucu_dP_Pa": 4.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.21",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1420,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 341,
    "fan_devir_rpm": 2971,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.3,
    "ses_sonrasi_dBA": 45.8,
    "susturucu_dP_Pa": 10.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.22",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 720,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 318,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64,
    "ses_sonrasi_dBA": 45.1,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.23",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1570,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 318,
    "fan_devir_rpm": 2468,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.5,
    "ses_sonrasi_dBA": 49.1,
    "susturucu_dP_Pa": 5.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.24",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 200,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 216,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.3,
    "ses_sonrasi_dBA": 48.2,
    "susturucu_dP_Pa": 4.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.25",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 330,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 318,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.2,
    "ses_sonrasi_dBA": 56.4,
    "susturucu_dP_Pa": 5.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.26",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 70,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 212,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.8,
    "ses_sonrasi_dBA": 46.4,
    "susturucu_dP_Pa": 3.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.27",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 350,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 320,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.8,
    "ses_sonrasi_dBA": 55.8,
    "susturucu_dP_Pa": 5.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.28",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2200,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 435,
    "fan_devir_rpm": 2530,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.8,
    "ses_sonrasi_dBA": 51.4,
    "susturucu_dP_Pa": 10.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.29",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C22",
    "fan_adet": 2,
    "fan_debi_m3h": 800,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 405,
    "fan_devir_rpm": 2545,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.9,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 1.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.30",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 224,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.9,
    "ses_sonrasi_dBA": 41.8,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1380,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 339,
    "fan_devir_rpm": 2918,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.8,
    "ses_sonrasi_dBA": 45.5,
    "susturucu_dP_Pa": 10.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.32",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 318,
    "fan_devir_rpm": 2477,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.6,
    "ses_sonrasi_dBA": 49.2,
    "susturucu_dP_Pa": 5.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.33",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 410,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 327,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.7,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 8.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.34",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 350,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 220,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.8,
    "ses_sonrasi_dBA": 55.8,
    "susturucu_dP_Pa": 5.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.35",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 348,
    "fan_devir_rpm": 2661,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.5,
    "ses_sonrasi_dBA": 52.8,
    "susturucu_dP_Pa": 14.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.4.37",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 190,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 239,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.1,
    "ses_sonrasi_dBA": 40.5,
    "susturucu_dP_Pa": 11.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 136.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 253.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 315.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.1",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 3360,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1454,
    "fan_devir_rpm": 3022,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3360,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 51.8,
    "hava_isitici_1_kW": 51.8,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 59.699999999999996,
    "hava_isitici_dP_Pa": 27.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 136.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 44.9,
    "sogutma_dP_Pa": 250.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.7,
    "ses_sonrasi_dBA": 60.8,
    "susturucu_dP_Pa": 8.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 230,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 282.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.2",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 790,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1081,
    "fan_devir_rpm": 3199,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 12.2,
    "hava_isitici_1_kW": 12.2,
    "hava_isitici_kW_toplam": 12.2,
    "hava_isitici_dP_Pa": 8.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 5.4,
    "sogutma_dP_Pa": 29,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.5,
    "susturucu_dP_Pa": 1.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 101.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 138.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 170.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.3",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 738,
    "fan_devir_rpm": 3279,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.2<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 5.6,
    "hava_isitici_1_kW": 5.6,
    "hava_isitici_kW_toplam": 5.6,
    "hava_isitici_dP_Pa": 5.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 101.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 2.4,
    "sogutma_dP_Pa": 20.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.1,
    "ses_sonrasi_dBA": 57.5,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 238.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 293.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.4",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1650,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1558,
    "fan_devir_rpm": 3417,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1650,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 25.5,
    "hava_isitici_1_kW": 25.5,
    "hava_isitici_2_kW": 3.9,
    "hava_isitici_kW_toplam": 29.4,
    "hava_isitici_dP_Pa": 15.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 22.2,
    "sogutma_dP_Pa": 142.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 69.8,
    "susturucu_dP_Pa": 3.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 241.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 298.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.5",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2570,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1596,
    "fan_devir_rpm": 3092,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2570,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 39.7,
    "hava_isitici_1_kW": 39.7,
    "hava_isitici_2_kW": 6.1,
    "hava_isitici_kW_toplam": 45.800000000000004,
    "hava_isitici_dP_Pa": 17.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 34.6,
    "sogutma_dP_Pa": 162.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 64.3,
    "susturucu_dP_Pa": 5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 139.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 261.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 326.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.6",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3780,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1350,
    "fan_devir_rpm": 2973,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 58.3,
    "hava_isitici_1_kW": 58.3,
    "hava_isitici_kW_toplam": 58.3,
    "hava_isitici_dP_Pa": 34,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 139.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 27.2,
    "sogutma_dP_Pa": 156,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.8,
    "ses_sonrasi_dBA": 58.5,
    "susturucu_dP_Pa": 10.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 233.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 234.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.7",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1040,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1060,
    "fan_devir_rpm": 3171,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 16,
    "hava_isitici_1_kW": 16,
    "hava_isitici_kW_toplam": 16,
    "hava_isitici_dP_Pa": 12.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7.4,
    "sogutma_dP_Pa": 42.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81,
    "ses_sonrasi_dBA": 66.9,
    "susturucu_dP_Pa": 2.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 136.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.8",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 2330,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1443,
    "fan_devir_rpm": 3347,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2330,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 36,
    "hava_isitici_1_kW": 36,
    "hava_isitici_2_kW": 5.6,
    "hava_isitici_kW_toplam": 41.6,
    "hava_isitici_dP_Pa": 26.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 136.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 31.4,
    "sogutma_dP_Pa": 246.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.2,
    "ses_sonrasi_dBA": 64.3,
    "susturucu_dP_Pa": 7.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 243.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 301,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.9",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2700,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1622,
    "fan_devir_rpm": 3125,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2700,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 41.7,
    "hava_isitici_1_kW": 41.7,
    "hava_isitici_2_kW": 6.4,
    "hava_isitici_kW_toplam": 48.1,
    "hava_isitici_dP_Pa": 19.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 36.4,
    "sogutma_dP_Pa": 179.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 64.1,
    "susturucu_dP_Pa": 5.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 75.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 137.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 114,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.10",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 300,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 648,
    "fan_devir_rpm": 3072,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.6,
    "hava_isitici_1_kW": 4.6,
    "hava_isitici_kW_toplam": 4.6,
    "hava_isitici_dP_Pa": 2.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 75.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 2,
    "sogutma_dP_Pa": 15.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.9,
    "ses_sonrasi_dBA": 56.8,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 246,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 304.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2870,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1222,
    "fan_devir_rpm": 3200,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 44.3,
    "hava_isitici_1_kW": 44.3,
    "hava_isitici_kW_toplam": 44.3,
    "hava_isitici_dP_Pa": 21.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 20.4,
    "sogutma_dP_Pa": 98,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.3,
    "ses_sonrasi_dBA": 59,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 278.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.12",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 953,
    "fan_devir_rpm": 3001,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 9,
    "hava_isitici_1_kW": 9,
    "hava_isitici_kW_toplam": 9,
    "hava_isitici_dP_Pa": 5.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 4,
    "sogutma_dP_Pa": 12.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68.3,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 239.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.13",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1330,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1077,
    "fan_devir_rpm": 3212,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 20.5,
    "hava_isitici_1_kW": 20.5,
    "hava_isitici_kW_toplam": 20.5,
    "hava_isitici_dP_Pa": 17.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9.2,
    "sogutma_dP_Pa": 80.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.1,
    "ses_sonrasi_dBA": 64.9,
    "susturucu_dP_Pa": 3.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 247.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 306.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.14",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 2140,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1386,
    "fan_devir_rpm": 3264,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2140,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 33,
    "hava_isitici_1_kW": 33,
    "hava_isitici_2_kW": 5.1,
    "hava_isitici_kW_toplam": 38.1,
    "hava_isitici_dP_Pa": 23.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 28.8,
    "sogutma_dP_Pa": 215.6,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.5,
    "ses_sonrasi_dBA": 65.2,
    "susturucu_dP_Pa": 6.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.15",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 650,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 966,
    "fan_devir_rpm": 3023,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10,
    "hava_isitici_1_kW": 10,
    "hava_isitici_kW_toplam": 10,
    "hava_isitici_dP_Pa": 6.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.5,
    "sogutma_dP_Pa": 22.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 0.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 224.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.16",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 560,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 902,
    "fan_devir_rpm": 3261,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 19.7,
    "hava_isitici_kW": 8.6,
    "hava_isitici_1_kW": 8.6,
    "hava_isitici_kW_toplam": 8.6,
    "hava_isitici_dP_Pa": 3.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 3.8,
    "sogutma_dP_Pa": 18.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 67.4,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 242.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 300.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.17",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1920,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1327,
    "fan_devir_rpm": 3174,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1920,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 29.6,
    "hava_isitici_1_kW": 29.6,
    "hava_isitici_2_kW": 4.6,
    "hava_isitici_kW_toplam": 34.2,
    "hava_isitici_dP_Pa": 19.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 25.8,
    "sogutma_dP_Pa": 182.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81,
    "ses_sonrasi_dBA": 66.3,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.18",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 930,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1417,
    "fan_devir_rpm": 3253,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 930,
    "hava_isitici_tipi": "HW.21<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.3,
    "hava_isitici_1_kW": 14.3,
    "hava_isitici_2_kW": 2.2,
    "hava_isitici_kW_toplam": 16.5,
    "hava_isitici_dP_Pa": 4.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 12.5,
    "sogutma_dP_Pa": 62.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.1,
    "ses_sonrasi_dBA": 71.8,
    "susturucu_dP_Pa": 1.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.19",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 783,
    "fan_devir_rpm": 4142,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 150,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 2.3,
    "hava_isitici_1_kW": 2.3,
    "hava_isitici_2_kW": 0.4,
    "hava_isitici_kW_toplam": 2.6999999999999997,
    "hava_isitici_dP_Pa": 0.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 2,
    "sogutma_dP_Pa": 8.9,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.3,
    "ses_sonrasi_dBA": 75.2,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 245.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 303.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.4.20",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 2810,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1343,
    "fan_devir_rpm": 2869,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 43.4,
    "hava_isitici_1_kW": 43.4,
    "hava_isitici_2_kW": 6.7,
    "hava_isitici_kW_toplam": 50.1,
    "hava_isitici_dP_Pa": 20.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 37.9,
    "sogutma_dP_Pa": 190.2,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.2,
    "ses_sonrasi_dBA": 61.1,
    "susturucu_dP_Pa": 6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.1",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2080,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 431,
    "fan_devir_rpm": 2456,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70,
    "ses_sonrasi_dBA": 50.7,
    "susturucu_dP_Pa": 9.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.3",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 100,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 225,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64,
    "ses_sonrasi_dBA": 45.1,
    "susturucu_dP_Pa": 7.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.4",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 980,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 420,
    "fan_devir_rpm": 2694,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.8,
    "ses_sonrasi_dBA": 45.3,
    "susturucu_dP_Pa": 5.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 60,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 209,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65,
    "ses_sonrasi_dBA": 46.8,
    "susturucu_dP_Pa": 2.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 223,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.7,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.7",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 221,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.6,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.8",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1740,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 422,
    "fan_devir_rpm": 2782,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.1,
    "ses_sonrasi_dBA": 51.3,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.9",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 229,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.2,
    "ses_sonrasi_dBA": 46.7,
    "susturucu_dP_Pa": 8.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.10",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 216,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.5,
    "ses_sonrasi_dBA": 46,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.11",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.1,
    "ses_sonrasi_dBA": 46.7,
    "susturucu_dP_Pa": 4.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.12",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1700,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 421,
    "fan_devir_rpm": 2749,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.7,
    "ses_sonrasi_dBA": 51,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.13",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 233,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.9,
    "ses_sonrasi_dBA": 46.3,
    "susturucu_dP_Pa": 9.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.14",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1960,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 428,
    "fan_devir_rpm": 2386,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.2,
    "ses_sonrasi_dBA": 50,
    "susturucu_dP_Pa": 8.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.15",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  065 L",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5650,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 434,
    "fan_devir_rpm": 2640,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79,
    "ses_sonrasi_dBA": 56.4,
    "susturucu_dP_Pa": 12,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.16",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 710,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 317,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64,
    "ses_sonrasi_dBA": 45.1,
    "susturucu_dP_Pa": 6.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.17",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 500,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 340,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.2,
    "ses_sonrasi_dBA": 51.7,
    "susturucu_dP_Pa": 12.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.18",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 420,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 329,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.4,
    "ses_sonrasi_dBA": 53.7,
    "susturucu_dP_Pa": 8.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.19",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 3060,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 445,
    "fan_devir_rpm": 2383,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 72.9,
    "ses_sonrasi_dBA": 53.2,
    "susturucu_dP_Pa": 13.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.20",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 850,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 325,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 43.8,
    "susturucu_dP_Pa": 8.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.21",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 110,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.8,
    "ses_sonrasi_dBA": 44.7,
    "susturucu_dP_Pa": 9.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.22",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 990,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 333,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.8,
    "ses_sonrasi_dBA": 43.1,
    "susturucu_dP_Pa": 11.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.23",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 315,
    "fan_devir_rpm": 2949,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.5,
    "ses_sonrasi_dBA": 45.8,
    "susturucu_dP_Pa": 4.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.24",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 220,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 219,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68,
    "ses_sonrasi_dBA": 47.8,
    "susturucu_dP_Pa": 5.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.25",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 390,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 225,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.26",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 410,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 327,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.7,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 8.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.27",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C22",
    "fan_adet": 2,
    "fan_debi_m3h": 900,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 306,
    "fan_devir_rpm": 2343,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.9,
    "ses_sonrasi_dBA": 42.8,
    "susturucu_dP_Pa": 1.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.28",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 140,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 308,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.2,
    "ses_sonrasi_dBA": 49.4,
    "susturucu_dP_Pa": 2.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.29",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 2700,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 452,
    "fan_devir_rpm": 2873,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.6,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 15.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.30",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 190,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 239,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.1,
    "ses_sonrasi_dBA": 40.5,
    "susturucu_dP_Pa": 11.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.31",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 233,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.9,
    "ses_sonrasi_dBA": 46.3,
    "susturucu_dP_Pa": 9.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.32",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 1430,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 415,
    "fan_devir_rpm": 2535,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.4,
    "ses_sonrasi_dBA": 49.2,
    "susturucu_dP_Pa": 4.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.33",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 50,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 206,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.3,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.34",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.35",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 125",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 180,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 235,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 62.3,
    "ses_sonrasi_dBA": 40.8,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.36",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 216,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.5,
    "ses_sonrasi_dBA": 46,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.37",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 233,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.9,
    "ses_sonrasi_dBA": 46.3,
    "susturucu_dP_Pa": 9.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.38",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 4490,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 497,
    "fan_devir_rpm": 3092,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.7,
    "ses_sonrasi_dBA": 58.1,
    "susturucu_dP_Pa": 28.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.39",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.1,
    "ses_sonrasi_dBA": 46.7,
    "susturucu_dP_Pa": 4.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.40",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 233,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.9,
    "ses_sonrasi_dBA": 46.3,
    "susturucu_dP_Pa": 9.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.5.41",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 035 L",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 4040,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 478,
    "fan_devir_rpm": 2872,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.6,
    "ses_sonrasi_dBA": 56.5,
    "susturucu_dP_Pa": 23.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 249.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 309.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.1",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2240,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1258,
    "fan_devir_rpm": 3132,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 34.6,
    "hava_isitici_1_kW": 34.6,
    "hava_isitici_kW_toplam": 34.6,
    "hava_isitici_dP_Pa": 25,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 15.9,
    "sogutma_dP_Pa": 115.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.9,
    "ses_sonrasi_dBA": 62.9,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.2",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 100,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 777,
    "fan_devir_rpm": 4095,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 100,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.5,
    "hava_isitici_1_kW": 1.5,
    "hava_isitici_2_kW": 0.2,
    "hava_isitici_kW_toplam": 1.7,
    "hava_isitici_dP_Pa": 0.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 1.3,
    "sogutma_dP_Pa": 4.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.6,
    "ses_sonrasi_dBA": 76.3,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 221.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.3",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 240,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 788,
    "fan_devir_rpm": 4222,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 3.7,
    "hava_isitici_1_kW": 3.7,
    "hava_isitici_kW_toplam": 3.7,
    "hava_isitici_dP_Pa": 1.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 1.6,
    "sogutma_dP_Pa": 11.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 91.2,
    "ses_sonrasi_dBA": 73.2,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 242.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 299.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.4",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1910,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1324,
    "fan_devir_rpm": 3170,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1910,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 29.5,
    "hava_isitici_1_kW": 29.5,
    "hava_isitici_2_kW": 4.6,
    "hava_isitici_kW_toplam": 34.1,
    "hava_isitici_dP_Pa": 19.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 25.7,
    "sogutma_dP_Pa": 181.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81,
    "ses_sonrasi_dBA": 66.4,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 182.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 168.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.5",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 480,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 891,
    "fan_devir_rpm": 3240,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 7.4,
    "hava_isitici_1_kW": 7.4,
    "hava_isitici_kW_toplam": 7.4,
    "hava_isitici_dP_Pa": 2.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.4,
    "sogutma_dP_Pa": 10,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 67.7,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 183.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 170.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 590,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 901,
    "fan_devir_rpm": 2919,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 9.1,
    "hava_isitici_1_kW": 9.1,
    "hava_isitici_kW_toplam": 9.1,
    "hava_isitici_dP_Pa": 5.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 4,
    "sogutma_dP_Pa": 13.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.2,
    "ses_sonrasi_dBA": 67.7,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 244.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 302.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.7",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1221,
    "fan_devir_rpm": 3065,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 31.2,
    "hava_isitici_1_kW": 31.2,
    "hava_isitici_kW_toplam": 31.2,
    "hava_isitici_dP_Pa": 21.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 14.2,
    "sogutma_dP_Pa": 98.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.6,
    "ses_sonrasi_dBA": 64.3,
    "susturucu_dP_Pa": 5.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 137.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 256.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 318.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.8",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3490,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1304,
    "fan_devir_rpm": 2889,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 53.8,
    "hava_isitici_1_kW": 53.8,
    "hava_isitici_kW_toplam": 53.8,
    "hava_isitici_dP_Pa": 29.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 137.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 25,
    "sogutma_dP_Pa": 134.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.3,
    "ses_sonrasi_dBA": 58.9,
    "susturucu_dP_Pa": 9.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 250.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 310.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.9",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 3170,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1413,
    "fan_devir_rpm": 2967,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3170,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 48.9,
    "hava_isitici_1_kW": 48.9,
    "hava_isitici_2_kW": 7.6,
    "hava_isitici_kW_toplam": 56.5,
    "hava_isitici_dP_Pa": 24.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 42.7,
    "sogutma_dP_Pa": 228,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.5,
    "ses_sonrasi_dBA": 60.9,
    "susturucu_dP_Pa": 7.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1520,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1229,
    "fan_devir_rpm": 3036,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1520,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 23.5,
    "hava_isitici_1_kW": 23.5,
    "hava_isitici_2_kW": 3.6,
    "hava_isitici_kW_toplam": 27.1,
    "hava_isitici_dP_Pa": 14,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 20.5,
    "sogutma_dP_Pa": 126.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 3.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 244.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 253.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.11",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1560,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1164,
    "fan_devir_rpm": 3367,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 24.1,
    "hava_isitici_1_kW": 24.1,
    "hava_isitici_kW_toplam": 24.1,
    "hava_isitici_dP_Pa": 22.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 11,
    "sogutma_dP_Pa": 103,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.12",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1520,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1229,
    "fan_devir_rpm": 3036,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 3.46,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1520,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 23.5,
    "hava_isitici_1_kW": 23.5,
    "hava_isitici_2_kW": 3.6,
    "hava_isitici_kW_toplam": 27.1,
    "hava_isitici_dP_Pa": 14,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 20.5,
    "sogutma_dP_Pa": 126.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 3.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 248.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 307.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.13",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 3020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1383,
    "fan_devir_rpm": 2925,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3020,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 46.6,
    "hava_isitici_1_kW": 46.6,
    "hava_isitici_2_kW": 7.2,
    "hava_isitici_kW_toplam": 53.800000000000004,
    "hava_isitici_dP_Pa": 22.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 40.7,
    "sogutma_dP_Pa": 211.7,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.3,
    "ses_sonrasi_dBA": 60.9,
    "susturucu_dP_Pa": 6.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 250.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 310.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.14",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 2270,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1424,
    "fan_devir_rpm": 3320,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2270,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 35.1,
    "hava_isitici_1_kW": 35.1,
    "hava_isitici_2_kW": 5.4,
    "hava_isitici_kW_toplam": 40.5,
    "hava_isitici_dP_Pa": 25.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 30.6,
    "sogutma_dP_Pa": 236,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 64.5,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.15",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3230,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1266,
    "fan_devir_rpm": 2828,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 49.8,
    "hava_isitici_1_kW": 49.8,
    "hava_isitici_kW_toplam": 49.8,
    "hava_isitici_dP_Pa": 25.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 23.1,
    "sogutma_dP_Pa": 117.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.1,
    "ses_sonrasi_dBA": 59.2,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.16",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 670,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1068,
    "fan_devir_rpm": 3178,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10.3,
    "hava_isitici_1_kW": 10.3,
    "hava_isitici_kW_toplam": 10.3,
    "hava_isitici_dP_Pa": 6.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.6,
    "sogutma_dP_Pa": 23.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.9,
    "susturucu_dP_Pa": 1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.17",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 775,
    "fan_devir_rpm": 4118,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.9,
    "hava_isitici_1_kW": 1.9,
    "hava_isitici_kW_toplam": 1.9,
    "hava_isitici_dP_Pa": 0.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 0.8,
    "sogutma_dP_Pa": 3.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.1,
    "ses_sonrasi_dBA": 75.9,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 241.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 248,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.18",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1850,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1555,
    "fan_devir_rpm": 3416,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1850,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 28.6,
    "hava_isitici_1_kW": 28.6,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 33.0,
    "hava_isitici_dP_Pa": 18.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 24.9,
    "sogutma_dP_Pa": 169.6,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83,
    "ses_sonrasi_dBA": 68.9,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 285,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.19",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 940,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1099,
    "fan_devir_rpm": 3227,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.5,
    "hava_isitici_1_kW": 14.5,
    "hava_isitici_kW_toplam": 14.5,
    "hava_isitici_dP_Pa": 10.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.7,
    "sogutma_dP_Pa": 37.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 67.9,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 230.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 282.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.20",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 800,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1082,
    "fan_devir_rpm": 3200,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 12.3,
    "hava_isitici_1_kW": 12.3,
    "hava_isitici_kW_toplam": 12.3,
    "hava_isitici_dP_Pa": 8.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 5.6,
    "sogutma_dP_Pa": 29.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.4,
    "susturucu_dP_Pa": 1.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 139.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 257,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 319.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.21",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FRRH.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 4490,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1836,
    "fan_devir_rpm": 2999,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 4490,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 69.3,
    "hava_isitici_1_kW": 69.3,
    "hava_isitici_2_kW": 10.5,
    "hava_isitici_kW_toplam": 79.8,
    "hava_isitici_dP_Pa": 30.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 139.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 59.7,
    "sogutma_dP_Pa": 302.2,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 85.1,
    "ses_sonrasi_dBA": 65.6,
    "susturucu_dP_Pa": 7.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 137.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 253.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 315.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.22",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FRRH.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 4250,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1786,
    "fan_devir_rpm": 2947,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 4250,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 65.6,
    "hava_isitici_1_kW": 65.6,
    "hava_isitici_2_kW": 9.7,
    "hava_isitici_kW_toplam": 75.3,
    "hava_isitici_dP_Pa": 27.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 137.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.30.06",
    "sogutma_adet": 1,
    "sogutma_kW": 55.7,
    "sogutma_dP_Pa": 273,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.8,
    "ses_sonrasi_dBA": 65.7,
    "susturucu_dP_Pa": 6.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 278.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.5.23",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 590,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 998,
    "fan_devir_rpm": 3071,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 590,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 9.1,
    "hava_isitici_1_kW": 9.1,
    "hava_isitici_2_kW": 1.4,
    "hava_isitici_kW_toplam": 10.5,
    "hava_isitici_dP_Pa": 5.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 7.9,
    "sogutma_dP_Pa": 50,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.2,
    "ses_sonrasi_dBA": 68.6,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.1",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2570,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 447,
    "fan_devir_rpm": 2782,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.6,
    "ses_sonrasi_dBA": 53.3,
    "susturucu_dP_Pa": 14.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.2",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 312,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.8,
    "ses_sonrasi_dBA": 46.4,
    "susturucu_dP_Pa": 4.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.3",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1260,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 432,
    "fan_devir_rpm": 2957,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.1,
    "ses_sonrasi_dBA": 45.3,
    "susturucu_dP_Pa": 8.4,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.4",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 740,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 319,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.9,
    "ses_sonrasi_dBA": 44.9,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 1120,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 326,
    "fan_devir_rpm": 2595,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.7,
    "ses_sonrasi_dBA": 43.4,
    "susturucu_dP_Pa": 6.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 319,
    "fan_devir_rpm": 2426,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.4,
    "ses_sonrasi_dBA": 42.9,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.7",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 230,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 221,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.8,
    "ses_sonrasi_dBA": 47.5,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.8",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 390,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 225,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71,
    "ses_sonrasi_dBA": 54.6,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.9",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
    "fan_model": "FRRH.C35",
    "fan_adet": 2,
    "fan_debi_m3h": 5420,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 468,
    "fan_devir_rpm": 2589,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.7,
    "ses_sonrasi_dBA": 55.1,
    "susturucu_dP_Pa": 22.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 780,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.8,
    "ses_sonrasi_dBA": 44.5,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.11",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 216,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.5,
    "ses_sonrasi_dBA": 46,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.12",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 50,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 206,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.3,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.13",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 460,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 334,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.9,
    "ses_sonrasi_dBA": 52.8,
    "susturucu_dP_Pa": 10.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.14",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2090,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 431,
    "fan_devir_rpm": 2462,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.1,
    "ses_sonrasi_dBA": 50.8,
    "susturucu_dP_Pa": 9.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.15",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 EXPRO 100 L",
    "fan_model": "FREX.C56",
    "fan_adet": 1,
    "fan_debi_m3h": 12090,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 586,
    "fan_devir_rpm": 1556,
    "motor_tipi": "040B4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.8,
    "motor_devir_rpm": 1420,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.4,
    "ses_sonrasi_dBA": 64,
    "susturucu_dP_Pa": 30.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.15.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 EXPRO 100 L",
    "fan_model": "FREX.C56",
    "fan_adet": 1,
    "fan_debi_m3h": 12090,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 586,
    "fan_devir_rpm": 1556,
    "motor_tipi": "040B4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.8,
    "motor_devir_rpm": 1420,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.4,
    "ses_sonrasi_dBA": 64,
    "susturucu_dP_Pa": 30.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.16",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1860,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 529,
    "fan_devir_rpm": 3046,
    "motor_tipi": "005B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 2800,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.9,
    "ses_sonrasi_dBA": 52.9,
    "susturucu_dP_Pa": 9.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.16.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1860,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 529,
    "fan_devir_rpm": 3046,
    "motor_tipi": "005B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 2800,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.9,
    "ses_sonrasi_dBA": 52.9,
    "susturucu_dP_Pa": 9.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.17",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5580,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 585,
    "fan_devir_rpm": 2733,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.9,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 29.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.17.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5580,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 585,
    "fan_devir_rpm": 2733,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.9,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 29.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.18",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 035 L",
    "fan_model": "FREX.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3720,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 567,
    "fan_devir_rpm": 2811,
    "motor_tipi": "011B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.5,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.1,
    "ses_sonrasi_dBA": 55.8,
    "susturucu_dP_Pa": 19.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.18.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 035 L",
    "fan_model": "FREX.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 3720,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 567,
    "fan_devir_rpm": 2811,
    "motor_tipi": "011B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.5,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.1,
    "ses_sonrasi_dBA": 55.8,
    "susturucu_dP_Pa": 19.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.19",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 6000,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 598,
    "fan_devir_rpm": 2884,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.8,
    "ses_sonrasi_dBA": 57.5,
    "susturucu_dP_Pa": 34.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.19.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 6000,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 598,
    "fan_devir_rpm": 2884,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.8,
    "ses_sonrasi_dBA": 57.5,
    "susturucu_dP_Pa": 34.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.20",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.20.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.21",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.21.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.22",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.22.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.23",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.23.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.24",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 065 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5490,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 537,
    "fan_devir_rpm": 2667,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.7,
    "ses_sonrasi_dBA": 55.2,
    "susturucu_dP_Pa": 14.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.24.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 065 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5490,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 537,
    "fan_devir_rpm": 2667,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77.7,
    "ses_sonrasi_dBA": 55.2,
    "susturucu_dP_Pa": 14.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.25",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.25.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 050 L",
    "fan_model": "FREX.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 5250,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 575,
    "fan_devir_rpm": 2619,
    "motor_tipi": "022B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.8,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.5,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 26.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.26",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.26.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.27",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.27.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.28",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.28.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.29",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.29.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 L",
    "fan_model": "FREX.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2600,
    "fan_statik_Pa": 500,
    "fan_tam_Pa": 557,
    "fan_devir_rpm": 2933,
    "motor_tipi": "007B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2830,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SPEX.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 74.3,
    "ses_sonrasi_dBA": 54.1,
    "susturucu_dP_Pa": 19,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.30",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 450,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 333,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.8,
    "ses_sonrasi_dBA": 52.8,
    "susturucu_dP_Pa": 9.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.31",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 304,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.32",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 380,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.3,
    "ses_sonrasi_dBA": 54.9,
    "susturucu_dP_Pa": 7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.33",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 520,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 344,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.9,
    "ses_sonrasi_dBA": 51.1,
    "susturucu_dP_Pa": 13,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.34",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 1350,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 409,
    "fan_devir_rpm": 2474,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1350,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.35",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 710,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 302,
    "fan_devir_rpm": 2210,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 710,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.36",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 90,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 220,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.3,
    "ses_sonrasi_dBA": 45.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.37",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 EXPRO 025 LL",
    "fan_model": "FREX.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 890,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 404,
    "fan_devir_rpm": 2249,
    "motor_tipi": "003B2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.99,
    "motor_devir_rpm": 2800,
    "resirkulasyon_tipi": "MN.05<ЭПВ-DA04N220>0120",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 890,
    "nemlendirici_var": 0,
    "akim_yonu": "П",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.38",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 800,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 322,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.7,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 7.7,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.39",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70,
    "ses_sonrasi_dBA": 53,
    "susturucu_dP_Pa": 9.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.40",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 500,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 340,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 69.2,
    "ses_sonrasi_dBA": 51.7,
    "susturucu_dP_Pa": 12.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.41",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2930,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 362,
    "fan_devir_rpm": 2907,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.6,
    "ses_sonrasi_dBA": 55,
    "susturucu_dP_Pa": 18.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.42",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  015 L",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 530,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 306,
    "fan_devir_rpm": 2149,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.6,
    "ses_sonrasi_dBA": 47.4,
    "susturucu_dP_Pa": 1.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.43",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 120,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 236,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 44.3,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.44",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 770,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 320,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.8,
    "ses_sonrasi_dBA": 44.6,
    "susturucu_dP_Pa": 7.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.45",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 110,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.8,
    "ses_sonrasi_dBA": 44.7,
    "susturucu_dP_Pa": 9.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.46",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 40,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 204,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.9,
    "ses_sonrasi_dBA": 48.1,
    "susturucu_dP_Pa": 1.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.47",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C22",
    "fan_adet": 2,
    "fan_debi_m3h": 1010,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 307,
    "fan_devir_rpm": 2439,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.3,
    "ses_sonrasi_dBA": 42.6,
    "susturucu_dP_Pa": 2.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.48",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 640,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 314,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.4,
    "ses_sonrasi_dBA": 45.9,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.49",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  025 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 2540,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 446,
    "fan_devir_rpm": 2761,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.4,
    "ses_sonrasi_dBA": 53.2,
    "susturucu_dP_Pa": 14.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.50",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 321,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71.6,
    "ses_sonrasi_dBA": 55.5,
    "susturucu_dP_Pa": 6.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.51",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 216,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.5,
    "ses_sonrasi_dBA": 46,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.52",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C22",
    "fan_adet": 2,
    "fan_debi_m3h": 480,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 302,
    "fan_devir_rpm": 2121,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 66.1,
    "ses_sonrasi_dBA": 48.2,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.53",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 580,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 311,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.1,
    "ses_sonrasi_dBA": 46.7,
    "susturucu_dP_Pa": 4.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.54",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 210,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 317,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.1,
    "ses_sonrasi_dBA": 47.9,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.55",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 50,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 206,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.3,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.56",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 410,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 327,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 70.7,
    "ses_sonrasi_dBA": 54,
    "susturucu_dP_Pa": 8.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.57",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 870,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 326,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.6,
    "ses_sonrasi_dBA": 43.7,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.58",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 160,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 310,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.9,
    "ses_sonrasi_dBA": 49,
    "susturucu_dP_Pa": 3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.59",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1000,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 334,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.9,
    "ses_sonrasi_dBA": 43.1,
    "susturucu_dP_Pa": 12.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.60",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50  035 L",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 3000,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 443,
    "fan_devir_rpm": 3063,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.8,
    "ses_sonrasi_dBA": 55.4,
    "susturucu_dP_Pa": 12.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.61",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 210,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 217,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.1,
    "ses_sonrasi_dBA": 47.9,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.62",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 210,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 217,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.1,
    "ses_sonrasi_dBA": 47.9,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.63",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 160",
    "fan_model": "FBP.E22.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 280,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 231,
    "fan_devir_rpm": 2580,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.1,
    "motor_akim_A": 0.47,
    "motor_devir_rpm": 2580,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.1,
    "ses_sonrasi_dBA": 46.5,
    "susturucu_dP_Pa": 9.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.64",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 50-25",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 1360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 326,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 67.5,
    "ses_sonrasi_dBA": 45.2,
    "susturucu_dP_Pa": 9.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.65",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 200",
    "fan_model": "FBP.E22A.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 540,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 347,
    "fan_devir_rpm": 2600,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.15,
    "motor_akim_A": 0.7,
    "motor_devir_rpm": 2600,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 68.5,
    "ses_sonrasi_dBA": 50.6,
    "susturucu_dP_Pa": 14.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.66",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 312,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.8,
    "ses_sonrasi_dBA": 46.4,
    "susturucu_dP_Pa": 4.3,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.67",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 025 L",
    "fan_model": "FRRH.C22",
    "fan_adet": 2,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 303,
    "fan_devir_rpm": 2160,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 64.5,
    "ses_sonrasi_dBA": 46.1,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.68",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 050 L",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 4080,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 439,
    "fan_devir_rpm": 2844,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78,
    "ses_sonrasi_dBA": 56.7,
    "susturucu_dP_Pa": 12.6,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.69",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 331,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.7,
    "ses_sonrasi_dBA": 43.2,
    "susturucu_dP_Pa": 11.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.70",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega ST 100",
    "fan_model": "FBP.E19.2E",
    "fan_adet": 1,
    "fan_debi_m3h": 50,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 206,
    "fan_devir_rpm": 2450,
    "motor_tipi": "AC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.07,
    "motor_akim_A": 0.3,
    "motor_devir_rpm": 2450,
    "nemlendirici_var": 0,
    "susturucu_tipi": "ST.09",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 65.3,
    "ses_sonrasi_dBA": 47.3,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.6.71",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Канальная линейка",
    "kurulum_tipi": "Установка WHEIL Wega XP 40-20",
    "fan_model": "FP.C22.002A2",
    "fan_adet": 1,
    "fan_debi_m3h": 820,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 323,
    "fan_devir_rpm": 2840,
    "motor_tipi": "002A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.25,
    "motor_akim_A": 0.52,
    "motor_devir_rpm": 2840,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 63.7,
    "ses_sonrasi_dBA": 44.1,
    "susturucu_dP_Pa": 8.1,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 140.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 262.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 327.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.1",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 2780,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1395,
    "fan_devir_rpm": 3360,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.3<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 42.9,
    "hava_isitici_1_kW": 42.9,
    "hava_isitici_kW_toplam": 42.9,
    "hava_isitici_dP_Pa": 55.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 140.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 20,
    "sogutma_dP_Pa": 170.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 78.4,
    "ses_sonrasi_dBA": 60.8,
    "susturucu_dP_Pa": 11,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 180.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 165.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.2",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 100,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 777,
    "fan_devir_rpm": 4095,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 100,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.5,
    "hava_isitici_1_kW": 1.5,
    "hava_isitici_2_kW": 0.2,
    "hava_isitici_kW_toplam": 1.7,
    "hava_isitici_dP_Pa": 0.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 1.3,
    "sogutma_dP_Pa": 4.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.6,
    "ses_sonrasi_dBA": 76.3,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 285.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.3",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1178,
    "fan_devir_rpm": 3341,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 960,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.8,
    "hava_isitici_1_kW": 14.8,
    "hava_isitici_2_kW": 2.3,
    "hava_isitici_kW_toplam": 17.1,
    "hava_isitici_dP_Pa": 10.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 12.9,
    "sogutma_dP_Pa": 98.2,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.4,
    "ses_sonrasi_dBA": 68.5,
    "susturucu_dP_Pa": 2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.4",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1170,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1132,
    "fan_devir_rpm": 3278,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 18.1,
    "hava_isitici_1_kW": 18.1,
    "hava_isitici_kW_toplam": 18.1,
    "hava_isitici_dP_Pa": 14.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8.2,
    "sogutma_dP_Pa": 51,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 66.8,
    "susturucu_dP_Pa": 3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 284.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.5",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 900,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1094,
    "fan_devir_rpm": 3219,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 13.9,
    "hava_isitici_1_kW": 13.9,
    "hava_isitici_kW_toplam": 13.9,
    "hava_isitici_dP_Pa": 9.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.4,
    "sogutma_dP_Pa": 34.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.7,
    "ses_sonrasi_dBA": 68,
    "susturucu_dP_Pa": 1.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 286.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.6",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 990,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1106,
    "fan_devir_rpm": 3238,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 15.3,
    "hava_isitici_1_kW": 15.3,
    "hava_isitici_kW_toplam": 15.3,
    "hava_isitici_dP_Pa": 11.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 7,
    "sogutma_dP_Pa": 40,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.6,
    "ses_sonrasi_dBA": 67.7,
    "susturucu_dP_Pa": 2.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 78.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 142.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 175.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.7",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 800,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1196,
    "fan_devir_rpm": 3364,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 800,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 12.3,
    "hava_isitici_1_kW": 12.3,
    "hava_isitici_2_kW": 1.9,
    "hava_isitici_kW_toplam": 14.200000000000001,
    "hava_isitici_dP_Pa": 8.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 78.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.4",
    "sogutma_adet": 1,
    "sogutma_kW": 10.8,
    "sogutma_dP_Pa": 75.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.8,
    "ses_sonrasi_dBA": 69.4,
    "susturucu_dP_Pa": 1.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 75.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 136.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 112.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.8",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 390,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 747,
    "fan_devir_rpm": 3300,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 390,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6,
    "hava_isitici_1_kW": 6,
    "hava_isitici_2_kW": 0.9,
    "hava_isitici_kW_toplam": 6.9,
    "hava_isitici_dP_Pa": 1.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 75.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 5.2,
    "sogutma_dP_Pa": 15.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 71,
    "ses_sonrasi_dBA": 60.1,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 134.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 236.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 290.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.9",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FRRH.C40",
    "fan_adet": 2,
    "fan_debi_m3h": 6000,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1643,
    "fan_devir_rpm": 2991,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 6000,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 92.6,
    "hava_isitici_1_kW": 92.6,
    "hava_isitici_2_kW": 13.5,
    "hava_isitici_kW_toplam": 106.1,
    "hava_isitici_dP_Pa": 21.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 134.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 78.3,
    "sogutma_dP_Pa": 204.7,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.6,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.10",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 710,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1072,
    "fan_devir_rpm": 3184,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 11,
    "hava_isitici_1_kW": 11,
    "hava_isitici_kW_toplam": 11,
    "hava_isitici_dP_Pa": 7.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.9,
    "sogutma_dP_Pa": 25,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.8,
    "ses_sonrasi_dBA": 68.8,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 231.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 284,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.11",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 890,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 993,
    "fan_devir_rpm": 3067,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 13.7,
    "hava_isitici_1_kW": 13.7,
    "hava_isitici_kW_toplam": 13.7,
    "hava_isitici_dP_Pa": 9.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.3,
    "sogutma_dP_Pa": 34.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.7,
    "ses_sonrasi_dBA": 67.1,
    "susturucu_dP_Pa": 1.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 244.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 302.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.12",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 035 R",
    "fan_model": "FRRH.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 2020,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1353,
    "fan_devir_rpm": 3214,
    "motor_tipi": "015A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.5,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2850,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 2020,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 31.2,
    "hava_isitici_1_kW": 31.2,
    "hava_isitici_2_kW": 4.8,
    "hava_isitici_kW_toplam": 36.0,
    "hava_isitici_dP_Pa": 21.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 27.2,
    "sogutma_dP_Pa": 197.4,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 65.8,
    "susturucu_dP_Pa": 5.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 236.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 290.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.13",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1180,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1134,
    "fan_devir_rpm": 3281,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 18.2,
    "hava_isitici_1_kW": 18.2,
    "hava_isitici_kW_toplam": 18.2,
    "hava_isitici_dP_Pa": 14.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8.2,
    "sogutma_dP_Pa": 51.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 66.8,
    "susturucu_dP_Pa": 3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 276.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.14",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FEC.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 400,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 939,
    "fan_devir_rpm": 3246,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.2,
    "hava_isitici_1_kW": 6.2,
    "hava_isitici_kW_toplam": 6.2,
    "hava_isitici_dP_Pa": 1.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 2.8,
    "sogutma_dP_Pa": 7.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 90.2,
    "ses_sonrasi_dBA": 75.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 140.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 240.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 296.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.15",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 200 R",
    "fan_model": "FR.C80",
    "fan_adet": 1,
    "fan_debi_m3h": 13980,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1819,
    "fan_devir_rpm": 1451,
    "motor_tipi": "150A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 15,
    "motor_akim_A": 30,
    "motor_devir_rpm": 1460,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 13980,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 201.6,
    "hava_isitici_1_kW": 201.6,
    "hava_isitici_2_kW": 17.2,
    "hava_isitici_kW_toplam": 218.79999999999998,
    "hava_isitici_dP_Pa": 28.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 140.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.25.04",
    "sogutma_adet": 1,
    "sogutma_kW": 182.8,
    "sogutma_dP_Pa": 336.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 90.5,
    "ses_sonrasi_dBA": 75.9,
    "susturucu_dP_Pa": 10,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 140.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 240.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 296.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.15.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 200 R",
    "fan_model": "FR.C80",
    "fan_adet": 1,
    "fan_debi_m3h": 13980,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1819,
    "fan_devir_rpm": 1451,
    "motor_tipi": "150A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 15,
    "motor_akim_A": 30,
    "motor_devir_rpm": 1460,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 13980,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 201.6,
    "hava_isitici_1_kW": 201.6,
    "hava_isitici_2_kW": 17.2,
    "hava_isitici_kW_toplam": 218.79999999999998,
    "hava_isitici_dP_Pa": 28.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 140.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.25.04",
    "sogutma_adet": 1,
    "sogutma_kW": 182.8,
    "sogutma_dP_Pa": 336.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 90.5,
    "ses_sonrasi_dBA": 75.9,
    "susturucu_dP_Pa": 10,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 241.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 298.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.16",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1860,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1611,
    "fan_devir_rpm": 3476,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1860,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 26.8,
    "hava_isitici_1_kW": 26.8,
    "hava_isitici_2_kW": 2.5,
    "hava_isitici_kW_toplam": 29.3,
    "hava_isitici_dP_Pa": 18.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 25,
    "sogutma_dP_Pa": 174.2,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.2,
    "ses_sonrasi_dBA": 69.2,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 132.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 241.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 298.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.16.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FR.C31",
    "fan_adet": 1,
    "fan_debi_m3h": 1860,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1611,
    "fan_devir_rpm": 3476,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 1860,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 26.8,
    "hava_isitici_1_kW": 26.8,
    "hava_isitici_2_kW": 2.5,
    "hava_isitici_kW_toplam": 29.3,
    "hava_isitici_dP_Pa": 18.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 132.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 25,
    "sogutma_dP_Pa": 174.2,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.2,
    "ses_sonrasi_dBA": 69.2,
    "susturucu_dP_Pa": 4.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 147.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 274.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 344.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.17",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5580,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 2148,
    "fan_devir_rpm": 3287,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5580,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 80.6,
    "hava_isitici_1_kW": 80.6,
    "hava_isitici_2_kW": 7.6,
    "hava_isitici_kW_toplam": 88.19999999999999,
    "hava_isitici_dP_Pa": 46.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 147.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 75.2,
    "sogutma_dP_Pa": 528.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 86.7,
    "ses_sonrasi_dBA": 66.3,
    "susturucu_dP_Pa": 11.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 147.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 274.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 344.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.17.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5580,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 2148,
    "fan_devir_rpm": 3287,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5580,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 80.6,
    "hava_isitici_1_kW": 80.6,
    "hava_isitici_2_kW": 7.6,
    "hava_isitici_kW_toplam": 88.19999999999999,
    "hava_isitici_dP_Pa": 46.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 147.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 75.2,
    "sogutma_dP_Pa": 528.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 86.7,
    "ses_sonrasi_dBA": 66.3,
    "susturucu_dP_Pa": 11.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 247,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 305.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.18",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 3720,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1662,
    "fan_devir_rpm": 2823,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3720,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 16,
    "hava_isitici_kW": 52.5,
    "hava_isitici_1_kW": 52.5,
    "hava_isitici_2_kW": 5.1,
    "hava_isitici_kW_toplam": 57.6,
    "hava_isitici_dP_Pa": 17.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 50.1,
    "sogutma_dP_Pa": 207.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.3,
    "ses_sonrasi_dBA": 65.9,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 134.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 247,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 305.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.18.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 065 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 3720,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1662,
    "fan_devir_rpm": 2823,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3720,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 16,
    "hava_isitici_kW": 52.5,
    "hava_isitici_1_kW": 52.5,
    "hava_isitici_2_kW": 5.1,
    "hava_isitici_kW_toplam": 57.6,
    "hava_isitici_dP_Pa": 17.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 134.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.06",
    "sogutma_adet": 1,
    "sogutma_kW": 50.1,
    "sogutma_dP_Pa": 207.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.3,
    "ses_sonrasi_dBA": 65.9,
    "susturucu_dP_Pa": 5.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 135.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 237.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 292.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.19",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6300,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1690,
    "fan_devir_rpm": 3066,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 6300,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 90.9,
    "hava_isitici_1_kW": 90.9,
    "hava_isitici_2_kW": 8.7,
    "hava_isitici_kW_toplam": 99.60000000000001,
    "hava_isitici_dP_Pa": 36.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 135.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 84.9,
    "sogutma_dP_Pa": 228.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.1,
    "ses_sonrasi_dBA": 62.1,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 135.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 237.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 292.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.19.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6300,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1690,
    "fan_devir_rpm": 3066,
    "motor_tipi": "055A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 5.5,
    "motor_akim_A": 11.1,
    "motor_devir_rpm": 2900,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 6300,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 90.9,
    "hava_isitici_1_kW": 90.9,
    "hava_isitici_2_kW": 8.7,
    "hava_isitici_kW_toplam": 99.60000000000001,
    "hava_isitici_dP_Pa": 36.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 135.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.10.30.08",
    "sogutma_adet": 1,
    "sogutma_kW": 84.9,
    "sogutma_dP_Pa": 228.5,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 84.1,
    "ses_sonrasi_dBA": 62.1,
    "susturucu_dP_Pa": 7.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.20",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.20.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.21",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.21.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.22",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.22.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.23",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.23.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 134.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 236.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 290.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.24",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6000,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1654,
    "fan_devir_rpm": 2998,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 6000,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 86.6,
    "hava_isitici_1_kW": 86.6,
    "hava_isitici_2_kW": 8.1,
    "hava_isitici_kW_toplam": 94.69999999999999,
    "hava_isitici_dP_Pa": 33.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 134.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 80.8,
    "sogutma_dP_Pa": 204.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.6,
    "ses_sonrasi_dBA": 61.7,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 134.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 236.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 290.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.24.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 6000,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1654,
    "fan_devir_rpm": 2998,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 6000,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 86.6,
    "hava_isitici_1_kW": 86.6,
    "hava_isitici_2_kW": 8.1,
    "hava_isitici_kW_toplam": 94.69999999999999,
    "hava_isitici_dP_Pa": 33.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 134.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 80.8,
    "sogutma_dP_Pa": 204.3,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.6,
    "ses_sonrasi_dBA": 61.7,
    "susturucu_dP_Pa": 6.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.25",
    "adet": 1,
    "temizlik_sinifi": "A",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 235.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 2,
        "dP_hesap_Pa": 289.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.25.р",
    "adet": 1,
    "temizlik_sinifi": "А",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC A304 100 R",
    "fan_model": "FR.C40",
    "fan_adet": 1,
    "fan_debi_m3h": 5820,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1637,
    "fan_devir_rpm": 2965,
    "motor_tipi": "040A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 4,
    "motor_akim_A": 8.2,
    "motor_devir_rpm": 2880,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 5820,
    "hava_isitici_tipi": "HW.21<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 83.9,
    "hava_isitici_1_kW": 83.9,
    "hava_isitici_2_kW": 7.9,
    "hava_isitici_kW_toplam": 91.80000000000001,
    "hava_isitici_dP_Pa": 31.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 78.5,
    "sogutma_dP_Pa": 195.1,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.5,
    "ses_sonrasi_dBA": 61.8,
    "susturucu_dP_Pa": 6.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж/Венткамера класса чистоты А"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.26",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.26.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.27",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.27.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.28",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.28.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.29",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 135.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 251.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 312.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.29.р",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резервная установка",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 050 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3240,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1727,
    "fan_devir_rpm": 3258,
    "motor_tipi": "030A2",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 6.34,
    "motor_devir_rpm": 2860,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 3240,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 17,
    "hava_isitici_kW": 46.8,
    "hava_isitici_1_kW": 46.8,
    "hava_isitici_2_kW": 4.4,
    "hava_isitici_kW_toplam": 51.199999999999996,
    "hava_isitici_dP_Pa": 25.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 135.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CWL.8.25.08",
    "sogutma_adet": 1,
    "sogutma_kW": 43.6,
    "sogutma_dP_Pa": 235.8,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.1,
    "ses_sonrasi_dBA": 63.8,
    "susturucu_dP_Pa": 7.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.3,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 165.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.30",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FECRT.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 180,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1221,
    "fan_devir_rpm": 3727,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 2.8,
    "hava_isitici_1_kW": 2.8,
    "hava_isitici_kW_toplam": 2.8,
    "hava_isitici_dP_Pa": 0.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1.2,
    "sogutma_dP_Pa": 3.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 96.8,
    "ses_sonrasi_dBA": 82.2,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 181.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 167.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.31",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FECRT.R25A",
    "fan_adet": 1,
    "fan_debi_m3h": 400,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1191,
    "fan_devir_rpm": 3682,
    "motor_tipi": "EC",
    "motor_voltaj": "3ф / 50 Гц / 380..400",
    "motor_guc_kW": 0.84,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 3750,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.2,
    "hava_isitici_1_kW": 6.2,
    "hava_isitici_kW_toplam": 6.2,
    "hava_isitici_dP_Pa": 1.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 2.8,
    "sogutma_dP_Pa": 7.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.3,
    "ses_sonrasi_dBA": 78.6,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 226.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 222.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.32",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C25",
    "fan_adet": 1,
    "fan_debi_m3h": 440,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 887,
    "fan_devir_rpm": 3232,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 1.31,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 6.8,
    "hava_isitici_1_kW": 6.8,
    "hava_isitici_kW_toplam": 6.8,
    "hava_isitici_dP_Pa": 1.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.1,
    "sogutma_dP_Pa": 8.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 79.9,
    "ses_sonrasi_dBA": 67.9,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 181.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 167.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.33",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 270,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 792,
    "fan_devir_rpm": 4233,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.2,
    "hava_isitici_1_kW": 4.2,
    "hava_isitici_kW_toplam": 4.2,
    "hava_isitici_dP_Pa": 1.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 1.8,
    "sogutma_dP_Pa": 13.8,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 90.5,
    "ses_sonrasi_dBA": 72.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 234.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 288.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.34",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRT.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1410,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1466,
    "fan_devir_rpm": 3314,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 21.8,
    "hava_isitici_1_kW": 21.8,
    "hava_isitici_kW_toplam": 21.8,
    "hava_isitici_dP_Pa": 12.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 10,
    "sogutma_dP_Pa": 44,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.6,
    "ses_sonrasi_dBA": 70.3,
    "susturucu_dP_Pa": 2.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 138.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 170.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.35",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRT.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 760,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1186,
    "fan_devir_rpm": 3350,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "resirkulasyon_tipi": "MN.1P0020.W",
    "resirkulasyon_adet": 1,
    "resirkulasyon_debi_m3h": 760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 11.7,
    "hava_isitici_1_kW": 11.7,
    "hava_isitici_2_kW": 1.7,
    "hava_isitici_kW_toplam": 13.399999999999999,
    "hava_isitici_dP_Pa": 2.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 10,
    "sogutma_dP_Pa": 24.6,
    "nemlendirici_var": "+",
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.8,
    "ses_sonrasi_dBA": 69.5,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 285.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.36",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 960,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1002,
    "fan_devir_rpm": 3082,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.8,
    "hava_isitici_1_kW": 14.8,
    "hava_isitici_kW_toplam": 14.8,
    "hava_isitici_dP_Pa": 10.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.8,
    "sogutma_dP_Pa": 38.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.6,
    "ses_sonrasi_dBA": 66.8,
    "susturucu_dP_Pa": 2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 130.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 238.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 293.5,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.37",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 035 R",
    "fan_model": "FRRT.C31",
    "fan_adet": 2,
    "fan_debi_m3h": 1650,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1513,
    "fan_devir_rpm": 3368,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 25.5,
    "hava_isitici_1_kW": 25.5,
    "hava_isitici_kW_toplam": 25.5,
    "hava_isitici_dP_Pa": 15.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 130.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 11.8,
    "sogutma_dP_Pa": 55.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 83.3,
    "ses_sonrasi_dBA": 69.6,
    "susturucu_dP_Pa": 3.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 128.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 232,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 284.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.38",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 930,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 998,
    "fan_devir_rpm": 3075,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.3,
    "hava_isitici_1_kW": 14.3,
    "hava_isitici_kW_toplam": 14.3,
    "hava_isitici_dP_Pa": 10.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 128.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.6,
    "sogutma_dP_Pa": 36.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.6,
    "ses_sonrasi_dBA": 66.9,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.39",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 80,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 773,
    "fan_devir_rpm": 4059,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 1.2,
    "hava_isitici_1_kW": 1.2,
    "hava_isitici_kW_toplam": 1.2,
    "hava_isitici_dP_Pa": 0.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 0.5,
    "sogutma_dP_Pa": 2.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 94.9,
    "ses_sonrasi_dBA": 76.7,
    "susturucu_dP_Pa": 0,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 103.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 144.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 178.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.40",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FRRH.C28",
    "fan_adet": 2,
    "fan_debi_m3h": 920,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 1179,
    "fan_devir_rpm": 3342,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 14.2,
    "hava_isitici_1_kW": 14.2,
    "hava_isitici_kW_toplam": 14.2,
    "hava_isitici_dP_Pa": 10.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 103.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 6.5,
    "sogutma_dP_Pa": 36,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82.4,
    "ses_sonrasi_dBA": 68.7,
    "susturucu_dP_Pa": 1.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.5,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 278.6,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.41",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 560,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 958,
    "fan_devir_rpm": 3009,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 8.6,
    "hava_isitici_1_kW": 8.6,
    "hava_isitici_kW_toplam": 8.6,
    "hava_isitici_dP_Pa": 5.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 3.8,
    "sogutma_dP_Pa": 18.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.9,
    "ses_sonrasi_dBA": 68.4,
    "susturucu_dP_Pa": 0.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 127.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 230.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 283,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.42",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 840,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 987,
    "fan_devir_rpm": 3057,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 13,
    "hava_isitici_1_kW": 13,
    "hava_isitici_kW_toplam": 13,
    "hava_isitici_dP_Pa": 8.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 127.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 5.8,
    "sogutma_dP_Pa": 31.6,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.7,
    "ses_sonrasi_dBA": 67.3,
    "susturucu_dP_Pa": 1.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 289.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.43",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1120,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1024,
    "fan_devir_rpm": 3117,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 17.3,
    "hava_isitici_1_kW": 17.3,
    "hava_isitici_kW_toplam": 17.3,
    "hava_isitici_dP_Pa": 13.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8,
    "sogutma_dP_Pa": 47.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.4,
    "ses_sonrasi_dBA": 66,
    "susturucu_dP_Pa": 2.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 227.9,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.44",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 600,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 955,
    "fan_devir_rpm": 3005,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 9.3,
    "hava_isitici_1_kW": 9.3,
    "hava_isitici_kW_toplam": 9.3,
    "hava_isitici_dP_Pa": 5.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 4.1,
    "sogutma_dP_Pa": 13.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68.2,
    "susturucu_dP_Pa": 0.8,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 136.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 166.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.45",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 350,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 738,
    "fan_devir_rpm": 3279,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 5.4,
    "hava_isitici_1_kW": 5.4,
    "hava_isitici_kW_toplam": 5.4,
    "hava_isitici_dP_Pa": 1.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 2.4,
    "sogutma_dP_Pa": 6.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.1,
    "ses_sonrasi_dBA": 57.6,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 133.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 244.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 302.4,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.46",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 065 R",
    "fan_model": "FR.C35",
    "fan_adet": 1,
    "fan_debi_m3h": 3510,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1187,
    "fan_devir_rpm": 2783,
    "motor_tipi": "022A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 2.2,
    "motor_akim_A": 4.85,
    "motor_devir_rpm": 2855,
    "hava_isitici_tipi": "HW.2<DA.KD6.2KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 54.1,
    "hava_isitici_1_kW": 54.1,
    "hava_isitici_kW_toplam": 54.1,
    "hava_isitici_dP_Pa": 20.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 133.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 24,
    "sogutma_dP_Pa": 72.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 76.3,
    "ses_sonrasi_dBA": 57.3,
    "susturucu_dP_Pa": 4.6,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 137.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 168.1,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.47",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 280,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 750,
    "fan_devir_rpm": 4132,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.3,
    "hava_isitici_1_kW": 4.3,
    "hava_isitici_kW_toplam": 4.3,
    "hava_isitici_dP_Pa": 2.7,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 1.9,
    "sogutma_dP_Pa": 14.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 89.6,
    "ses_sonrasi_dBA": 71.4,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 136.6,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 167.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.48",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 380,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 740,
    "fan_devir_rpm": 3284,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 5.9,
    "hava_isitici_1_kW": 5.9,
    "hava_isitici_kW_toplam": 5.9,
    "hava_isitici_dP_Pa": 1.6,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 2.6,
    "sogutma_dP_Pa": 7.4,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.1,
    "ses_sonrasi_dBA": 57.5,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 51.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 93,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 59.7,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.49",
    "adet": 1,
    "temizlik_sinifi": "Б",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC A304 025 R",
    "fan_model": "FRRH.C25",
    "fan_adet": 2,
    "fan_debi_m3h": 480,
    "fan_statik_Pa": 700,
    "fan_tam_Pa": 918,
    "fan_devir_rpm": 3289,
    "motor_tipi": "005A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.55,
    "motor_akim_A": 0,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 19.7,
    "hava_isitici_kW": 7.4,
    "hava_isitici_1_kW": 7.4,
    "hava_isitici_kW_toplam": 7.4,
    "hava_isitici_dP_Pa": 2.1,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 51.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 3.4,
    "sogutma_dP_Pa": 10,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.3,
    "ses_sonrasi_dBA": 68,
    "susturucu_dP_Pa": 0.5,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.6,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 228.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 279.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.50",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 650,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 966,
    "fan_devir_rpm": 3023,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 10,
    "hava_isitici_1_kW": 10,
    "hava_isitici_kW_toplam": 10,
    "hava_isitici_dP_Pa": 6.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.6,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 4.5,
    "sogutma_dP_Pa": 22.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 68.1,
    "susturucu_dP_Pa": 0.9,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 75.8,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 92.7,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 113.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.51",
    "adet": 1,
    "temizlik_sinifi": "Г",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 290,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 602,
    "fan_devir_rpm": 2961,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.21<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 4.5,
    "hava_isitici_1_kW": 4.5,
    "hava_isitici_kW_toplam": 4.5,
    "hava_isitici_dP_Pa": 2.8,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 75.8,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 2,
    "sogutma_dP_Pa": 15.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 73.2,
    "ses_sonrasi_dBA": 56.3,
    "susturucu_dP_Pa": 0.4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 129.7,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 235.1,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 289.2,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.52",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1120,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1124,
    "fan_devir_rpm": 3266,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 17.3,
    "hava_isitici_1_kW": 17.3,
    "hava_isitici_kW_toplam": 17.3,
    "hava_isitici_dP_Pa": 13.5,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 129.7,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 8,
    "sogutma_dP_Pa": 47.9,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 81.4,
    "ses_sonrasi_dBA": 67.1,
    "susturucu_dP_Pa": 2.7,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.5,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 136.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 166.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.53",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C22",
    "fan_adet": 1,
    "fan_debi_m3h": 350,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 738,
    "fan_devir_rpm": 3279,
    "motor_tipi": "003A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.37,
    "motor_akim_A": 0.91,
    "motor_devir_rpm": 2760,
    "hava_isitici_tipi": "HW.1<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 5.4,
    "hava_isitici_1_kW": 5.4,
    "hava_isitici_kW_toplam": 5.4,
    "hava_isitici_dP_Pa": 1.4,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.5,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 2.4,
    "sogutma_dP_Pa": 6.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 75.1,
    "ses_sonrasi_dBA": 57.6,
    "susturucu_dP_Pa": 0.3,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 126.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 229.2,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 280.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.54",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 720,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 973,
    "fan_devir_rpm": 3034,
    "motor_tipi": "007A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 0.75,
    "motor_akim_A": 1.77,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 11.1,
    "hava_isitici_1_kW": 11.1,
    "hava_isitici_kW_toplam": 11.1,
    "hava_isitici_dP_Pa": 7.2,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 126.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.3",
    "sogutma_adet": 1,
    "sogutma_kW": 5,
    "sogutma_dP_Pa": 25.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80.8,
    "ses_sonrasi_dBA": 67.8,
    "susturucu_dP_Pa": 1.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.2,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.4,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 220.8,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.55",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 150,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 777,
    "fan_devir_rpm": 4142,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 2.3,
    "hava_isitici_1_kW": 2.3,
    "hava_isitici_kW_toplam": 2.3,
    "hava_isitici_dP_Pa": 0.9,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.2,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1,
    "sogutma_dP_Pa": 4.5,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 93.3,
    "ses_sonrasi_dBA": 75.2,
    "susturucu_dP_Pa": 0.1,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 125.3,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 225.8,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 221.3,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.56",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "rezerv": "Резерв двигателя",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 015 R",
    "fan_model": "FEC2.R19",
    "fan_adet": 2,
    "fan_debi_m3h": 200,
    "fan_statik_Pa": 200,
    "fan_tam_Pa": 781,
    "fan_devir_rpm": 4167,
    "motor_tipi": "EC",
    "motor_voltaj": "1ф / 50 Гц / 230",
    "motor_guc_kW": 0.2,
    "motor_akim_A": 1.4,
    "motor_devir_rpm": 4200,
    "hava_isitici_tipi": "HW.1<DA.KD2.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 19.5,
    "hava_isitici_kW": 3.1,
    "hava_isitici_1_kW": 3.1,
    "hava_isitici_kW_toplam": 3.1,
    "hava_isitici_dP_Pa": 1.3,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 125.3,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.2",
    "sogutma_adet": 1,
    "sogutma_kW": 1.4,
    "sogutma_dP_Pa": 6.3,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 92,
    "ses_sonrasi_dBA": 74,
    "susturucu_dP_Pa": 0.2,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 1,
        "dP_hesap_Pa": 131.9,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 1,
        "dP_hesap_Pa": 240,
        "dP_son_Pa": 450
      },
      {
        "tip": "EF.9",
        "adet": 1,
        "dP_hesap_Pa": 295.9,
        "dP_son_Pa": 550
      }
    ],
    "sistem_kodu": "П.6.57",
    "adet": 1,
    "temizlik_sinifi": "В",
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 50 MEDIC WS 025 R",
    "fan_model": "FR.C28",
    "fan_adet": 1,
    "fan_debi_m3h": 1360,
    "fan_statik_Pa": 300,
    "fan_tam_Pa": 1083,
    "fan_devir_rpm": 3225,
    "motor_tipi": "011A2",
    "motor_voltaj": "3ph / 50 Гц / 230/380",
    "motor_guc_kW": 1.1,
    "motor_akim_A": 2.6,
    "motor_devir_rpm": 2810,
    "hava_isitici_tipi": "HW.2<DA.KD3.1KZ>",
    "hava_isitici_no": 0,
    "hava_isitici_adet": 1,
    "hava_isitici_sicaklik_min": -26,
    "hava_isitici_sicaklik_max": 20,
    "hava_isitici_kW": 21,
    "hava_isitici_1_kW": 21,
    "hava_isitici_kW_toplam": 21,
    "hava_isitici_dP_Pa": 18,
    "filtre_tipi": "EG.4",
    "filtre_adet": 1,
    "filtre_dP_hesap_Pa": 131.9,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW.4",
    "sogutma_adet": 1,
    "sogutma_kW": 9.5,
    "sogutma_dP_Pa": 83.7,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 80,
    "ses_sonrasi_dBA": 64.6,
    "susturucu_dP_Pa": 4,
    "akim_yonu": "П",
    "notlar": "Зимний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.7.1",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 140 L",
    "fan_model": "FR.C71",
    "fan_adet": 1,
    "fan_debi_m3h": 14300,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 461,
    "fan_devir_rpm": 992,
    "motor_tipi": "030A6",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 3,
    "motor_akim_A": 7.4,
    "motor_devir_rpm": 960,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 77,
    "ses_sonrasi_dBA": 59.4,
    "susturucu_dP_Pa": 21.9,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [],
    "sistem_kodu": "В.7.2",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 280 L",
    "fan_model": "FR.C90",
    "fan_adet": 1,
    "fan_debi_m3h": 29600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 469,
    "fan_devir_rpm": 916,
    "motor_tipi": "075A6",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 7.5,
    "motor_akim_A": 17.2,
    "motor_devir_rpm": 970,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 88.7,
    "ses_sonrasi_dBA": 66.6,
    "susturucu_dP_Pa": 25.2,
    "akim_yonu": "В",
    "notlar": "Общий",
    "oda_adi": "7 этаж/кровля"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 2,
        "dP_hesap_Pa": 141.4,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 2,
        "dP_hesap_Pa": 240.8,
        "dP_son_Pa": 450
      }
    ],
    "sistem_kodu": "П.7.1",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 200 R",
    "fan_model": "FR.C63",
    "fan_adet": 1,
    "fan_debi_m3h": 14300,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1037,
    "fan_devir_rpm": 1566,
    "motor_tipi": "075A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 7.5,
    "motor_akim_A": 15.6,
    "motor_devir_rpm": 1460,
    "filtre_tipi": "EG.4",
    "filtre_adet": 2,
    "filtre_dP_hesap_Pa": 141.4,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_sicaklik_min": 28,
    "sogutma_sicaklik_max": 18,
    "sogutma_kW": 128.4,
    "sogutma_dP_Pa": 225.2,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 82,
    "ses_sonrasi_dBA": 63.1,
    "susturucu_dP_Pa": 10.4,
    "akim_yonu": "П",
    "notlar": "Летний",
    "oda_adi": "7 этаж"
  },
  {
    "filtreler": [
      {
        "tip": "EG.4",
        "adet": 8,
        "dP_hesap_Pa": 139.1,
        "dP_son_Pa": 250
      },
      {
        "tip": "EF.7",
        "adet": 8,
        "dP_hesap_Pa": 242,
        "dP_son_Pa": 450
      }
    ],
    "sistem_kodu": "П.7.2",
    "adet": 1,
    "temizlik_sinifi": 0,
    "ispolnenie": "Каркасная",
    "kurulum_tipi": "Установка WHEIL Sirius 70 MEDIC WS 400 R",
    "fan_model": "FR.C80",
    "fan_adet": 1,
    "fan_debi_m3h": 29600,
    "fan_statik_Pa": 400,
    "fan_tam_Pa": 1042,
    "fan_devir_rpm": 1393,
    "motor_tipi": "150A4",
    "motor_voltaj": "3ph / 50 Гц / 380",
    "motor_guc_kW": 15,
    "motor_akim_A": 30,
    "motor_devir_rpm": 1460,
    "filtre_tipi": "EG.4",
    "filtre_adet": 8,
    "filtre_dP_hesap_Pa": 139.1,
    "filtre_dP_son_Pa": 250,
    "sogutma_tipi": "CW2.3",
    "sogutma_adet": 1,
    "sogutma_sicaklik_min": 28,
    "sogutma_sicaklik_max": 18,
    "sogutma_kW": 264.5,
    "sogutma_dP_Pa": 235.1,
    "nemlendirici_var": 0,
    "susturucu_tipi": "SP.10",
    "susturucu_adet": 1,
    "ses_oncesi_dBA": 92.2,
    "ses_sonrasi_dBA": 72.5,
    "susturucu_dP_Pa": 8.9,
    "akim_yonu": "П",
    "notlar": "Летний",
    "oda_adi": "7 этаж"
  }
]